{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":5.95638,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ7X-96-E-US {240V}","mppt_max_v":64.0,"mppt_min_v":45.0,"name":"Enphase Energy Inc: IQ7X-96-E-US {240V}","pac_rated_w":315.0,"pdc_rated_w":324.623,"quality_status":"reference_library","record_id":"d231edd6-eb06-59c9-9467-d52fc96b5e7d","sandia_c0_per_w":-0.00010419,"sandia_c1_per_v":-0.000300697,"sandia_c2_per_v":0.00923502,"sandia_c3_per_v":-0.0127143,"source_date":"2023-12-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.027,"startup_power_w":3.78988,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":64.0,"vdc_rated_v":54.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":32.033,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"EcoFlow Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"EF-PCS-24 {240V 115kW}","mppt_max_v":480.0,"mppt_min_v":120.0,"name":"EcoFlow Inc: EF-PCS-24 {240V 115kW}","pac_rated_w":11444.2,"pdc_rated_w":11852.2,"quality_status":"reference_library","record_id":"d238e24f-8876-5ae6-83df-e76ccb1573f5","sandia_c0_per_w":-9.66835e-07,"sandia_c1_per_v":-5.59425e-05,"sandia_c2_per_v":0.000649313,"sandia_c3_per_v":-0.000814609,"source_date":"2026-06-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":115.86,"startup_power_w":79.9525,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":370.0}
{"communication_protocols":["RS485","CAN","Wi-Fi","GPRS","4G"],"created_at":"2026-11-05T03:06:53.070019+00:00","datasheet_url":"https://www.aforenergy.com/wp-content/uploads/2024/11/1-24091215260K941.pdf","depth_m":0.192,"efficiency_max_pct":97.6,"entity_type":"inverters","extensions_json":"{\"AC_phase_count\":1,\"CEC_efficiency_claim_pct\":97,\"PV_to_battery_efficiency_pct\":98.1,\"backup_ratings_are_apparent_power_not_active_W\":true,\"battery\":{\"max_charge_discharge_a\":40,\"max_charge_discharge_kw\":1.5,\"nominal_v\":51.2,\"type_claims\":[\"Li-ion\",\"Lead-acid\"],\"voltage_range_v\":[40,60]},\"battery_to_AC_efficiency_pct\":96.8,\"current_THD_bound_exclusive\":true,\"current_THD_upper_bound_pct\":3,\"full_power_MPPT_source\":\"afore_sl_pdf_20261105T0300\",\"full_power_MPPT_window_v\":[90,500],\"grid_frequency_hz\":[50,60],\"grid_max_continuous_apparent_kva\":1.5,\"grid_voltage_as_reported_v\":\"198–242@220 /207–253@230\",\"mounting\":\"Wall bracket\",\"no_unversioned_source_winner\":true,\"noise_db_upper_exclusive\":25,\"noise_source\":\"afore_sl_pdf_20261105T0300\",\"nominal_active_power_w_withheld\":\"Source labels kVA; no VA-to-W conversion\",\"pv_max_short_circuit_current_per_input_a\":26,\"pv_startup_voltage_v\":100,\"relative_humidity_pct\":[0,100],\"standby_consumption_w_upper_exclusive\":10,\"withheld_conflicting_field_groups\":[\"maximumPVinputpower\",\"IPenclosure\",\"cooling\",\"weight\",\"peakduration\",\"transferwording\",\"AFCIstatus\"]}","field_sources_json":"{\"communication_protocols\":[\"afore_sl_pdf_20261105T0300\",\"afore_sl_html_20261105T0300\"],\"datasheet_url\":[\"afore_sl_pdf_20261105T0300\",\"afore_sl_html_20261105T0300\"],\"depth_m\":[\"afore_sl_pdf_20261105T0300\",\"afore_sl_html_20261105T0300\"],\"efficiency_max_pct\":[\"afore_sl_pdf_20261105T0300\",\"afore_sl_html_20261105T0300\"],\"extensions_json\":[\"afore_sl_pdf_20261105T0300\",\"afore_sl_html_20261105T0300\"],\"height_m\":[\"afore_sl_pdf_20261105T0300\",\"afore_sl_html_20261105T0300\"],\"hybrid\":[\"afore_sl_pdf_20261105T0300\",\"afore_sl_html_20261105T0300\"],\"insulation_method\":[\"afore_sl_pdf_20261105T0300\",\"afore_sl_html_20261105T0300\"],\"manufacturer\":[\"afore_sl_pdf_20261105T0300\",\"afore_sl_html_20261105T0300\"],\"model\":[\"afore_sl_pdf_20261105T0300\",\"afore_sl_html_20261105T0300\"],\"mppt_count\":[\"afore_sl_pdf_20261105T0300\",\"afore_sl_html_20261105T0300\"],\"mppt_max_v\":[\"afore_sl_pdf_20261105T0300\",\"afore_sl_html_20261105T0300\"],\"mppt_min_v\":[\"afore_sl_pdf_20261105T0300\",\"afore_sl_html_20261105T0300\"],\"name\":[\"afore_sl_pdf_20261105T0300\",\"afore_sl_html_20261105T0300\"],\"operating_temperature_max_c\":[\"afore_sl_pdf_20261105T0300\",\"afore_sl_html_20261105T0300\"],\"output_current_max_a\":[\"afore_sl_pdf_20261105T0300\",\"afore_sl_html_20261105T0300\"],\"product_url\":[\"afore_sl_pdf_20261105T0300\",\"afore_sl_html_20261105T0300\"],\"source_release\":[\"afore_sl_pdf_20261105T0300\",\"afore_sl_html_20261105T0300\"],\"string_current_max_a\":[\"afore_sl_pdf_20261105T0300\",\"afore_sl_html_20261105T0300\"],\"strings_per_mppt\":[\"afore_sl_pdf_20261105T0300\",\"afore_sl_html_20261105T0300\"],\"surge_protection\":[\"afore_sl_pdf_20261105T0300\",\"afore_sl_html_20261105T0300\"],\"vdc_max_v\":[\"afore_sl_pdf_20261105T0300\",\"afore_sl_html_20261105T0300\"],\"vdc_rated_v\":[\"afore_sl_pdf_20261105T0300\",\"afore_sl_html_20261105T0300\"],\"width_m\":[\"afore_sl_pdf_20261105T0300\",\"afore_sl_html_20261105T0300\"]}","height_m":0.535,"hybrid":true,"insulation_method":"Transformerless","last_verified_at":"2026-11-05T03:06:53.070019+00:00","manufacturer":"Afore New Energy Technology (Shanghai) Co Ltd","model":"AF1.5K-SL-1","mppt_count":1,"mppt_max_v":500.0,"mppt_min_v":80.0,"name":"Afore New Energy Technology (Shanghai) Co Ltd AF1.5K-SL-1","operating_temperature_max_c":60.0,"output_current_max_a":7,"product_url":"https://www.aforenergy.com/product/single-phase-hybrid-inverter-1-3-6kw/","quality_status":"reviewed_primary_source","record_id":"d23aa213-55f7-586c-99f4-76f710e69e86","source_release":"Undated linked PDF and live HTML; only reconciled assertions accepted","sources":["afore_sl_html_20261105T0300","afore_sl_pdf_20261105T0300"],"string_current_max_a":18.5,"strings_per_mppt":1,"surge_protection":"AC/DC Type II; OEM claim","updated_at":"2026-11-05T03:06:53.070019+00:00","vdc_max_v":550.0,"vdc_rated_v":360.0,"width_m":0.37}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":10.1884,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"HMS-450-1A-NA {240V}","mppt_max_v":48.0,"mppt_min_v":36.0,"name":"Hoymiles Power Electronics Inc: HMS-450-1A-NA {240V}","pac_rated_w":411.279,"pdc_rated_w":427.915,"quality_status":"reference_library","record_id":"d2445c33-49de-5d14-a313-a2577b4e46ae","sandia_c0_per_w":-3.79032e-05,"sandia_c1_per_v":-1.53837e-05,"sandia_c2_per_v":0.0134839,"sandia_c3_per_v":0.00217472,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.09,"startup_power_w":1.62549,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":48.0,"vdc_rated_v":42.0}
{"cooling_method":"Smart cooling","created_at":"2026-11-04T12:18:00Z","datasheet_url":"https://www.inhenergy.com/Public/Uploads/uploadfile/files/20260815/SI1330KT2-200.pdf","dc_switch":true,"efficiency_euro_pct":98.2,"efficiency_max_pct":98.5,"entity_type":"inverters","extensions_json":"{\"ac_voltage_as_reported\":\"400V/320V-480V\",\"axis_mapping\":\"Native L/W/H retained without remapping to canonical width/depth\",\"communications_as_reported\":\"WIFI/GPRS/RS485(optional)\",\"dimensions_as_reported\":\"403/236/360\",\"frequency_as_reported\":\"50Hz/60Hz\",\"max_output_power_w\":25300.0,\"max_pv_access_power_w\":46000.0,\"max_pv_input_power_w\":29900.0,\"maximum_altitude_m\":4000,\"mppt_scope\":\"table_* cells describe the whole source row, not a per-model assignment. Per-MPPT values are unsummed. Canonical MPPT/cooling overrides are manually reviewed; conflicts in research ledger\",\"night_power_as_reported\":\"<1w\",\"operating_voltage_as_reported\":\"200V-1000V\",\"pdf_page\":1,\"rated_output_current_a\":34.0,\"row_scope\":\"Exact model column; input, AC output, general data and features\",\"source_id\":\"inh_si_14_20261104T1200\",\"standard_warranty_condition\":\"5 years (standard); brochure statement, eligibility not independently verified\",\"table_cooling_cells_as_reported\":\"Smart cooling\",\"table_mppt_current_cells_as_reported\":\"Current                                              30A/30A                                           42A/30A\",\"table_weight_cells_as_reported\":\"18.5kg                                  20.5kg                     22kg\",\"temperature_range_c\":[-25,60],\"thdi_bound\":{\"condition\":\"Nominal Output\",\"operator\":\"<\",\"value_pct\":3},\"topology\":\"Transformerless\",\"warranty_as_reported\":\"5 years (standard)\"}","field_sources_json":"{\"*\":\"inh_si_14_20261104T1200\",\"surge_protection\":\"inh_si_14_20261104T1200\"}","ip_rating":"IP65","last_verified_at":"2026-11-04T13:12:09.837621+00:00","manufacturer":"INHENERGY Co., Ltd.","model":"SI-23K-T2","mppt_count":2,"name":"INHENERGY SI-23K-T2","notes":"Exact OEM column; optional communications/warranty, inequalities and current boundaries qualified in extensions. Conflicts remain in review. No certification eligibility or project assignment inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":37.0,"pac_rated_w":23000.0,"product_url":"https://www.inhenergy.com/product/power-station-management/14","product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"d259b2c2-e356-5f2a-b810-685f878fce28","source_release":"Not stated.20260815 URL path date is not claimed publication/effective date.","sources":["inh_si_14_20261104T1200"],"surge_protection":"AC and DC surge protection; type and ratings unspecified (OEM table)","updated_at":"2026-11-04T13:12:09.837621+00:00","vac_rated_v":400,"vdc_max_v":1100.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":23.9568,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Wanbang Digital Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SI104LULA00 {208V}","mppt_max_v":480.0,"mppt_min_v":320.0,"name":"Wanbang Digital Energy Co Ltd: SI104LULA00 {208V}","pac_rated_w":8323.0,"pdc_rated_w":8624.43,"quality_status":"reference_library","record_id":"d26d262a-66f7-5b58-a5d7-9acfd222ea13","sandia_c0_per_w":-2.57007e-06,"sandia_c1_per_v":-5.68654e-06,"sandia_c2_per_v":0.00322164,"sandia_c3_per_v":0.00027298,"sources":["sam_cec_inverters_20261031"],"standby_power_w":5.03,"startup_power_w":17.7832,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":14.735,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SolarEdge Technologies Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"NX5700T-US {240V}","mppt_max_v":450.0,"mppt_min_v":370.0,"name":"SolarEdge Technologies Ltd: NX5700T-US {240V}","pac_rated_w":5760.0,"pdc_rated_w":5820.32,"quality_status":"reference_library","record_id":"d26e2fbf-844b-58e9-b7a8-dfda1711f7e7","sandia_c0_per_w":-6.0913e-07,"sandia_c1_per_v":1.42014e-05,"sandia_c2_per_v":0.0040075,"sandia_c3_per_v":8.15416e-05,"sources":["sam_cec_inverters_20261031"],"standby_power_w":5.9,"startup_power_w":16.6741,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":450.0,"vdc_rated_v":395.0}
{"cooling_method":"smart air cooling","created_at":"2026-11-02T10:00:02.239727+00:00","datasheet_url":"https://www.solaxpower.com/uploads/file/solax-x3-pro-g2-datasheet-en.pdf","depth_m":0.186,"efficiency_euro_pct":97.8,"efficiency_max_pct":98.3,"entity_type":"inverters","extensions_json":"{\"ac_auxiliary_supply\":\"optional\",\"ac_connection\":\"3/N/PE\",\"active_anti_islanding\":\"frequency shift\",\"afci\":\"optional; cover states feature to be upgraded in future; availability not established\",\"as4777_2_power_limit\":{\"active_w\":14999,\"apparent_va\":14999,\"locator\":\"footnote4/5/6 respectively\"},\"certificate_note\":\"OEM list only; independent certificates not reviewed\",\"communication_interfaces\":[\"RS485\",\"DRM\"],\"cover_claims\":[\"global MPP scan built-in\",\"export power control built-in\",\"24h monitoring via WiFi/LAN/4G\",\"smart loads management\"],\"evidence_locator\":\"PDF page2 exact X3-PRO-15K-G2 column and shared technical rows; merged-cell boundaries visually checked\",\"frequency_condition\":\"country-code dependent footnote3\",\"frequency_ranges_hz\":[[45,55],[55,65]],\"humidity_condition\":\"condensing as printed\",\"maximum_apparent_power_va\":16500,\"maximum_continuous_output_current_a\":24.2,\"maximum_input_current_per_mppt_a\":32,\"maximum_short_circuit_current_per_mppt_a\":40,\"mppt_grouping_note\":\"Current rendered table:8–20kW twoMPPT,25/30kW threeMPPT; cached search grouping differs\",\"night_consumption_w\":{\"operator\":\"<\",\"value\":3},\"oem_certificate_claims\":[\"VDE4105\",\"EN50549\",\"AS4777.2\",\"IEC61727\",\"IEC62116\",\"IEC61683\",\"IEC60068\",\"EN50530\",\"NB/T32004\",\"IEC/EN62109-1\",\"IEC/EN62109-2\"],\"operating_altitude_max_m\":4000,\"operation_voltage_range_v\":[135,985],\"optional_interfaces\":[\"meter\"],\"overvoltage_category\":{\"PV\":\"II\",\"mains\":\"III\"},\"power_factor_range\":\"0.8 lagging to0.8 leading\",\"protections\":[\"over/under voltage\",\"DC isolation\",\"DC reverse polarity\",\"grid monitoring\",\"DC injection monitoring\",\"back-feed current monitoring\",\"residual current detection\",\"over temperature\",\"AC overcurrent\",\"AC short circuit\"],\"rated_ac_phase_and_line_voltage_options_v\":[[220,380],[230,400]],\"rated_frequency_hz\":[50,60],\"rated_output_current_a\":22.8,\"recommended_maximum_pv_power_wp\":22500,\"relative_humidity_pct\":[0,100],\"startup_voltage_v\":200,\"thdi_pct\":{\"condition\":\"rated power\",\"operator\":\"<\",\"value\":3}}","field_sources_json":"{\"*\":\"solax_x3_pro_g2_v28_20261102T0955\"}","height_m":0.417,"hybrid":false,"insulation_method":"non-isolated","ip_rating":"IP66","last_verified_at":"2026-11-02T10:00:02.239727+00:00","manufacturer":"SolaX Power Network Technology (Zhe jiang) Co Ltd","model":"X3-PRO-15K-G2","mppt_count":2,"mppt_max_v":980.0,"mppt_min_v":160.0,"name":"X3-PRO-15K-G2","notes":"Current rendered V2.8 table and regional footnotes retained. Maximum continuous current is not asserted as an unqualified instantaneous maximum. AFCI future-feature note retained; no inferred warranty.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-30.0,"pac_rated_w":15000.0,"quality_status":"oem_datasheet","record_id":"d2bfd227-fc6a-5641-bd49-b261327af2d7","source_release":"V2.8,650.00004.00","sources":["solax_x3_pro_g2_v28_20261102T0955"],"strings_per_mppt":2,"surge_protection":"Type II DC and AC","technology":"grid_tied_pv","updated_at":"2026-11-02T10:00:02.239727+00:00","vdc_max_v":1100.0,"vdc_rated_v":650.0,"weight_kg":26,"width_m":0.482}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":84.1795,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Sungrow Power Supply Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SC75HV {600V}","mppt_max_v":1300.0,"mppt_min_v":870.0,"name":"Sungrow Power Supply Co Ltd: SC75HV {600V}","pac_rated_w":82500.0,"pdc_rated_w":84179.5,"quality_status":"reference_library","record_id":"d2d933e1-4dea-57f3-9cbc-431fc08f4537","sandia_c0_per_w":-1.34653e-07,"sandia_c1_per_v":1.57798e-05,"sandia_c2_per_v":0.00259869,"sandia_c3_per_v":0.00100434,"source_date":"2020-10-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":5.35,"startup_power_w":208.52,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":600.0,"vdc_max_v":1300.0,"vdc_rated_v":1000.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":10.2001,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SMA America","market_scope":"CEC/SAM reference library; market availability unverified","model":"SB38-1TP-US-40 {208V}","mppt_max_v":480.0,"mppt_min_v":195.0,"name":"SMA America: SB38-1TP-US-40 {208V}","pac_rated_w":3600.0,"pdc_rated_w":3723.05,"quality_status":"reference_library","record_id":"d2e092a3-cc16-5f29-8987-7ac5fb830b11","sandia_c0_per_w":-4.1933e-06,"sandia_c1_per_v":-2.61432e-05,"sandia_c2_per_v":0.00161811,"sandia_c3_per_v":-0.000554213,"source_date":"2019-02-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":5.36,"startup_power_w":26.8998,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":365.0}
