{"certifications":["IEC/EN 61000-6-1/2/3/4","IEC/EN 62109-1/2","IEC 61727","IEC 62116","IEC 61683","EN 50530","AS/NZS 4777.2:2015","VDE-AR-N-4105","DIN VDE0126-1-1","EN 50549-1","UNE 217002","RD 1699:2011","NTS 2.0 (PO12.2)"],"cooling_method":"natural convection","created_at":"2026-11-02T00:03:20.435141+00:00","dc_switch":true,"efficiency_euro_pct":97.8,"efficiency_max_pct":98.5,"entity_type":"inverters","extensions_json":"{\"ac_connector\":\"plug and play\",\"ac_phases\":3,\"ac_voltage_range_line_v\":[311,478],\"ac_voltage_range_phase_v\":[180,276],\"adjustable_pf\":\"0.8 capacitive to 0.8 inductive\",\"altitude_derating_above_m\":2000,\"apparent_power_exception\":\"Belgium and Germany: 8000 VA; SG7.0RT Australia 6999 VA\",\"connector_max_current_a\":30,\"dc_connector\":\"MC4, max 6 mm2; Evo2 exception above 1000 V\",\"dc_voltage_condition\":\"Standby between 1000 and 1100 V; use MC4 Evo2 rather than MC4 if system may exceed 1000 V\",\"depth_m\":0.195,\"display\":\"LED\",\"grid_frequency_ranges_hz\":{\"50\":[45,55],\"60\":[55,65]},\"interfaces\":[\"WLAN\",\"Ethernet\",\"RS485\",\"DI\",\"DO\"],\"locator\":\"PDF page 2; column SG8.0RT; technical rows and all footnotes\",\"max_altitude_m\":4000,\"maximum_apparent_power_va\":8800,\"maximum_input_current_per_mppt_a\":[25,12.5],\"minimum_pv_and_start_voltage_v\":180,\"nominal_ac_voltage_pairs_v\":[[220,380],[230,400],[240,415]],\"nominal_pf\":{\"lower_bound_exclusive\":0.99},\"nominal_power_condition\":\"230 V, 50 Hz; SG7.0RT Australia exception 6999 W and 6999 VA; Belgium/Germany 7000 W/VA\",\"pid_recovery\":true,\"protections\":[\"grid monitoring\",\"DC reverse polarity\",\"AC short circuit\",\"leakage current\",\"DC Type II SPD\",\"AC Type II SPD\",\"AFCI\"],\"recommended_pv_kwp\":12,\"relative_humidity_pct\":[0,100],\"revision\":\"Spanish v1.1.3, copyright 2021\",\"short_circuit_current_total_a\":48,\"short_circuit_per_mppt_a\":[32,16],\"standards_status\":\"OEM-listed conformity claims; not independently certified\",\"strings_per_mppt\":[2,1],\"thd_pct\":{\"condition\":\"nominal power\",\"upper_bound_exclusive\":3},\"topology\":\"transformerless\",\"typical_noise_dba\":35}","field_sources_json":"{\"*\":\"sungrow_rt_es_2021_20261102T0000\"}","height_m":0.48,"idc_max_a":37.5,"ip_rating":"IP65","last_verified_at":"2026-11-02T00:03:20.435141+00:00","manufacturer":"Sungrow Power Supply Co Ltd","model":"SG8.0RT","mounting_type":"wall bracket","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":160,"name":"Sungrow SG8.0RT","notes":"Historical Spanish datasheet v1.1.3; country power limits and DC standby/connector conditions retained. No current availability, warranty or project assignment inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":13.3,"pac_rated_w":8000,"quality_status":"oem_datasheet_reviewed","record_id":"d40bd828-a15b-5c3d-a09b-bc2fcc058d4d","sources":["sungrow_rt_es_2021_20261102T0000"],"updated_at":"2026-11-02T00:03:20.435141+00:00","vdc_max_v":1100,"vdc_rated_v":600,"weight_kg":18,"width_m":0.37}
{"created_at":"2026-11-03T07:03:21.338217+00:00","datasheet_url":"https://es.deyeinverter.com/deyeinverter/2025/08/29/%E3%80%90b%E3%80%91datasheet_sun-70-110k-g03_20250821_es.pdf","depth_m":0.3127,"efficiency_max_pct":98.7,"entity_type":"inverters","extensions_json":"{\"ac_dc_spd\":\"Type II\",\"afci\":\"Optional\",\"altitude_max_m\":4000,\"communication_interfaces\":[\"RS485\",\"RS232\"],\"cooling\":\"Intelligent air cooling\",\"dc_switch\":true,\"derating_above_c\":45,\"dimension_scope\":\"Cabinet excludes connectors and brackets\",\"european_efficiency_pct\":98.2,\"humidity_pct_range\":[0,100],\"input_operating_current_per_mppt_a\":[40,40,40,40,40,40],\"input_short_circuit_current_per_mppt_a\":[60,60,60,60,60,60],\"maximum_grid_apparent_va\":121000,\"maximum_pv_input_w\":150000,\"mppt_efficiency_lower_bound_pct\":99,\"noise_upper_bound_db\":55,\"nominal_grid_voltage_pairs_v\":[[220,380],[230,400]],\"output_current_max_a_at_380_400_v\":[183.3,175.4],\"start_voltage_v\":250,\"strings_per_mppt\":[4,4,4,4,4,4],\"topology\":\"Non-isolated\"}","field_sources_json":"{\"*\":\"deye_g03_20261103T0700\"}","height_m":0.516,"ip_rating":"IP65","last_verified_at":"2026-11-03T07:03:21.338217+00:00","manufacturer":"Ningbo Deye Inverter Technology Co., Ltd.","model":"SUN-110K-G03","mppt_count":6,"mppt_max_v":850,"mppt_min_v":200,"name":"Deye SUN-110K-G03","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"pac_rated_w":110000,"product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"d45491a5-95b7-50cf-8f6c-b4c5b7906611","source_release":"Publisher file identifier 20250821 (ES)","sources":["deye_g03_20261103T0700"],"updated_at":"2026-11-03T07:03:21.338217+00:00","vdc_max_v":1000,"vdc_rated_v":600,"width_m":0.824}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":23.6397,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Lion Energy","market_scope":"CEC/SAM reference library; market availability unverified","model":"Sanctuary 3 Inverter 12kW {240V}","mppt_max_v":430.0,"mppt_min_v":150.0,"name":"Lion Energy: Sanctuary 3 Inverter 12kW {240V}","pac_rated_w":8181.0,"pdc_rated_w":8510.29,"quality_status":"reference_library","record_id":"d454e51f-974c-5f97-aac6-4eed8f210682","sandia_c0_per_w":-2.45017e-06,"sandia_c1_per_v":-2.96397e-05,"sandia_c2_per_v":0.00224558,"sandia_c3_per_v":0.00254761,"source_date":"2026-05-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":19.254,"startup_power_w":38.5579,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":430.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":19.7417,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SMA America","market_scope":"CEC/SAM reference library; market availability unverified","model":"SB77-1SP-US-40 {208V}","mppt_max_v":480.0,"mppt_min_v":270.0,"name":"SMA America: SB77-1SP-US-40 {208V}","pac_rated_w":6920.0,"pdc_rated_w":7205.71,"quality_status":"reference_library","record_id":"d45a5467-6bef-5b82-affd-f95eb2848ee8","sandia_c0_per_w":-2.59581e-06,"sandia_c1_per_v":-2.8111e-05,"sandia_c2_per_v":0.00244462,"sandia_c3_per_v":-0.00167479,"source_date":"2019-02-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":5.37,"startup_power_w":18.8062,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":365.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":176.771,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"HAS-96LV-USG1 {240V}","mppt_max_v":60.0,"mppt_min_v":50.0,"name":"Hoymiles Power Electronics Inc: HAS-96LV-USG1 {240V}","pac_rated_w":9153.0,"pdc_rated_w":9722.41,"quality_status":"reference_library","record_id":"d472edd5-5405-5001-9492-20f279f8576a","sandia_c0_per_w":-8.88284e-07,"sandia_c1_per_v":-0.00127949,"sandia_c2_per_v":-0.0237089,"sandia_c3_per_v":-0.329263,"source_date":"2024-08-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":6.6,"startup_power_w":58.3464,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":60.0,"vdc_rated_v":55.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":1578.34,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"INGETEAM POWER TECHNOLOGY SA","market_scope":"CEC/SAM reference library; market availability unverified","model":"INGECON SUN 1190TL U B430 {430V}","mppt_max_v":800.0,"mppt_min_v":624.0,"name":"INGETEAM POWER TECHNOLOGY SA: INGECON SUN 1190TL U B430 {430V}","pac_rated_w":1048594.0,"pdc_rated_w":1076420.0,"quality_status":"reference_library","record_id":"d4792685-d771-5dab-bf54-b6f527a2e73b","sandia_c0_per_w":-1.58856e-08,"sandia_c1_per_v":6.62807e-06,"sandia_c2_per_v":0.000797972,"sandia_c3_per_v":-0.000169892,"sources":["sam_cec_inverters_20261031"],"standby_power_w":2550.2775,"startup_power_w":3836.03,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":430.0,"vdc_max_v":800.0,"vdc_rated_v":682.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":14.1248,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SMA America","market_scope":"CEC/SAM reference library; market availability unverified","model":"SB50-1SP-US-41 {240V}","mppt_max_v":480.0,"mppt_min_v":220.0,"name":"SMA America: SB50-1SP-US-41 {240V}","pac_rated_w":5000.0,"pdc_rated_w":5155.54,"quality_status":"reference_library","record_id":"d4924633-033f-50d2-b8e4-a769cc86d0c4","sandia_c0_per_w":-3.27291e-06,"sandia_c1_per_v":-3.61511e-05,"sandia_c2_per_v":0.00179128,"sandia_c3_per_v":0.000192021,"source_date":"2020-01-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":5.21,"startup_power_w":31.9472,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":365.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":126.133,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"LS Energy Solutions LLC","market_scope":"CEC/SAM reference library; market availability unverified","model":"PBE-6140-R61-1A0-1000 {600V}","mppt_max_v":1350.0,"mppt_min_v":900.0,"name":"LS Energy Solutions LLC: PBE-6140-R61-1A0-1000 {600V}","pac_rated_w":139449.0,"pdc_rated_w":141900.0,"quality_status":"reference_library","record_id":"d4af2c7c-196f-50a4-b75e-b7be26e8eef4","sandia_c0_per_w":-4.74743e-08,"sandia_c1_per_v":1.17789e-05,"sandia_c2_per_v":0.000949759,"sandia_c3_per_v":-3.77734e-05,"source_date":"2021-08-02","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.58,"startup_power_w":350.048,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":600.0,"vdc_max_v":1350.0,"vdc_rated_v":1125.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":12.9258,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SolarEdge Technologies Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SE5000H-US {240V}","mppt_max_v":480.0,"mppt_min_v":360.0,"name":"SolarEdge Technologies Ltd: SE5000H-US {240V}","pac_rated_w":5052.0,"pdc_rated_w":5105.68,"quality_status":"reference_library","record_id":"d4b87fbf-d099-514c-a386-668e69018e3b","sandia_c0_per_w":-8.14082e-07,"sandia_c1_per_v":2.11486e-05,"sandia_c2_per_v":0.00326182,"sandia_c3_per_v":0.00960945,"sources":["sam_cec_inverters_20261031"],"standby_power_w":4.52,"startup_power_w":12.7174,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":395.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":10.7835,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Qcells North America","market_scope":"CEC/SAM reference library; market availability unverified","model":"QTRON BLK M-G2C1+/AC 430 {240V}","mppt_max_v":40.0,"mppt_min_v":31.0,"name":"Qcells North America: QTRON BLK M-G2C1+/AC 430 {240V}","pac_rated_w":349.0,"pdc_rated_w":361.249,"quality_status":"reference_library","record_id":"d4d090c7-1ecf-58fa-805b-e94a1628b8c8","sandia_c0_per_w":-7.48216e-05,"sandia_c1_per_v":-0.000228355,"sandia_c2_per_v":-0.00809111,"sandia_c3_per_v":-0.0363271,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.27,"startup_power_w":2.43341,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":40.0,"vdc_rated_v":33.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":12.3915,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"MIS-500-1NA {208V}","mppt_max_v":48.0,"mppt_min_v":32.0,"name":"Hoymiles Power Electronics Inc: MIS-500-1NA {208V}","pac_rated_w":479.556,"pdc_rated_w":495.661,"quality_status":"reference_library","record_id":"d4e6d8fe-1c49-5ace-87a1-0e790c63707d","sandia_c0_per_w":-4.79434e-06,"sandia_c1_per_v":-0.000380802,"sandia_c2_per_v":-0.0641334,"sandia_c3_per_v":-0.505962,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.02,"startup_power_w":1.66874,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":48.0,"vdc_rated_v":40.0}
