{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":7.70731,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ7-60-ACM-US-NM {240V}","mppt_max_v":37.0,"mppt_min_v":27.0,"name":"Enphase Energy Inc: IQ7-60-ACM-US-NM {240V}","pac_rated_w":240.0,"pdc_rated_w":246.634,"quality_status":"reference_library","record_id":"d50d456e-419f-5c3d-bb9f-b1e8eee05212","sandia_c0_per_w":-6.77368e-05,"sandia_c1_per_v":-0.000382007,"sandia_c2_per_v":0.0319504,"sandia_c3_per_v":-0.0336967,"source_date":"2023-06-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.025,"startup_power_w":1.8528,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":37.0,"vdc_rated_v":32.0}
{"communication_protocols":["Modbus-RTU","Modbus-TCP"],"cooling_method":"Smart fan cooling","created_at":"2026-11-02T20:07:04.412896+00:00","datasheet_url":"https://en.goodwe.com/Ftp/EN/Downloads/Datasheet/GW_SDT-G3_Datasheet-EN.pdf","dc_switch":true,"depth_m":0.221,"efficiency_euro_pct":97.1,"efficiency_max_pct":98,"entity_type":"inverters","extensions_json":"{\"ac_nominal_voltage_as_reported\":\"127 / 220 V, 3L/N/PE or 3L/PE\",\"dc_connector\":\"MC4,4–6mm²\",\"grid_frequency_hz\":[60],\"humidity_pct\":\"0–100\",\"max_ac_active_power_kw\":33,\"max_input_current_per_mppt_a\":[40,40,40,40],\"max_short_circuit_current_per_mppt_a\":[52,52,52,52],\"model_column\":\"GW30KLV-SDT-C30\",\"mppt_condition\":\"Operating window, not nominal-power MPPT window; consult manual\",\"night_self_consumption_w\":{\"bound\":\"<\",\"value\":1},\"optional_features\":[\"AFCI\",\"rapid shutdown\",\"PID recovery\",\"power supply at night\",\"4G + Bluetooth\",\"LCD\"],\"pdf_page\":4,\"source_id\":\"goodwe_sdtg3_20260317_v21_20261102T2000\",\"standard_interfaces\":[\"RS485\",\"WiFi + LAN + Bluetooth\"],\"start_voltage_v\":160,\"strings_per_mppt_as_reported\":2,\"surge_protection\":\"DC TypeII; AC TypeII\",\"topology\":\"Non-isolated\",\"voltage_standby_condition\":\"Standby at700–850V; normal operation returns within MPPT range\"}","field_sources_json":"{\"*\":\"goodwe_sdtg3_20260317_v21_20261102T2000\"}","height_m":0.413,"ip_rating":"IP66","last_verified_at":"2026-11-02T20:07:04.412896+00:00","manufacturer":"GoodWe Technologies Co Ltd","model":"GW30KLV-SDT-C30","mppt_count":4,"mppt_max_v":700,"mppt_min_v":140,"name":"GoodWe GW30KLV-SDT-C30","notes":"Exact model in dated OEM table. Ratings and conditions are revision-specific; optional features and regional constraints remain qualified. Not independently certified or assigned to any project.","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"output_current_max_a":78.8,"pac_rated_w":30000,"quality_status":"primary_source_extract","record_id":"d5236264-4caa-5934-a7a9-f4267b2f3e03","source_date":"2026-03-17","source_release":"20260317 EN V2.1","sources":["goodwe_sdtg3_20260317_v21_20261102T2000"],"strings_per_mppt":2,"updated_at":"2026-11-02T20:07:04.412896+00:00","vdc_max_v":850,"vdc_rated_v":420,"weight_kg":33,"width_m":0.53}
{"cooling_method":"natural convection","created_at":"2026-11-02T11:10:35.508011+00:00","datasheet_url":"https://www.fox-ess.com/Public/Uploads/uploadfile/files/20260710/ENSG3DatasheetV1.420260703.pdf","depth_m":0.116,"efficiency_euro_pct":96.5,"efficiency_max_pct":97.3,"entity_type":"inverters","extensions_json":"{\"ac_output_overvoltage_row_as_printed\":\"III (AC), II (PV)\",\"afci\":\"optional\",\"altitude_derating_above_m\":2000,\"communication_interfaces\":[\"RS485\",\"Meter/CT\",\"ISO alarm\"],\"consumption_w\":{\"condition\":\"internal consumption at night\",\"operator\":\"<\",\"value\":1},\"dc_power_label\":\"Max. Recommended DC Power [W]\",\"dc_switch\":\"optional\",\"display\":[\"LCD\",\"touch key\",\"app\",\"website\"],\"evidence_locator\":\"PDFp2 S1500-G3 column and common technical rows; V1.4 | 2026/07/03\",\"full_load_mppt_voltage_range_v\":[160,450],\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[0,100],\"input_current_scope_note\":\"Shared table row; no separate per-string/per-MPPT array inferred\",\"maximum_apparent_output_va\":1650,\"maximum_dc_power_as_reported_w\":2250,\"maximum_input_current_as_reported_a\":20,\"maximum_operating_altitude_m\":3000,\"maximum_short_circuit_current_as_reported_a\":26,\"minimum_input_voltage_v\":null,\"monitoring_module_optional\":true,\"monitoring_module_options\":[\"WiFi\",\"GPRS\"],\"mppt_efficiency_pct\":99,\"noise_emission_typical_db\":{\"operator\":\"<\",\"value\":30},\"overvoltage_review\":\"Mislabelled row preserved literally; not asserted as an active protection or silently recategorized\",\"power_factor\":{\"adjustable\":\"0.8 leading to0.8 lagging\",\"nominal\":1},\"protections\":[\"insulation monitoring\",\"residual current monitoring\",\"DC reverse polarity\",\"anti-islanding\",\"AC short-circuit\",\"AC overcurrent\",\"temperature\"],\"rated_grid_frequency_options_hz\":[50,60],\"rated_grid_voltage_options_v\":[220,230,240],\"rated_output_current_a\":6.5,\"standard_claim_note\":\"OEM table claims only; individual certificates not verified\",\"standard_claims\":{\"EMC\":[\"EN61000-6-3\",\"EN IEC61000-3-2/3\",\"EN IEC61000-6-1/2/4\"],\"grid_or_certification\":[\"IEC61727\",\"IEC62116\",\"IEC61683\",\"IEC60068-2-1/2/14/30/64\"],\"safety\":[\"EN62109-1/2\",\"IEC62109-2\",\"BIS IS16169\",\"BIS IS16221-2\"]},\"startup_input_voltage_v\":60,\"thdi_pct\":{\"condition\":\"nominal output\",\"operator\":\"<\",\"value\":3},\"warranty\":null}","field_sources_json":"{\"*\":\"foxsg3_20260703_20261102T1100\"}","height_m":0.22,"insulation_method":"non-isolated","ip_rating":"IP65","last_verified_at":"2026-11-02T11:10:35.508011+00:00","manufacturer":"FOXESS CO LTD","market_scope":"Global English OEM sheet; local approvals/settings unverified","model":"S1500-G3","mppt_count":1,"mppt_max_v":480.0,"mppt_min_v":50.0,"name":"S1500-G3","notes":"Exact named model, current table visually checked. Optional DC switch/AFCI/monitoring remain options; no warranty inferred. Active/apparent power and recommended DC power remain distinct.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-25.0,"output_current_max_a":7.2,"pac_rated_w":1500.0,"quality_status":"oem_datasheet","record_id":"d528d575-f9fe-5d88-b736-ce67082f6bb8","source_date":"2026-07-03","source_release":"V1.4 | 2026/07/03","sources":["foxsg3_20260703_20261102T1100"],"strings_per_mppt":1,"surge_protection":"DC/AC Type II optional","technology":"grid_tied_pv","updated_at":"2026-11-02T11:10:35.508011+00:00","vdc_max_v":500.0,"vdc_rated_v":360.0,"weight_kg":5.4,"width_m":0.29}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":17.886,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Zhejiang Hyxi Technology Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"HYX-M800-SW-NA {208V}","mppt_max_v":50.0,"mppt_min_v":35.0,"name":"Zhejiang Hyxi Technology Co Ltd: HYX-M800-SW-NA {208V}","pac_rated_w":721.0,"pdc_rated_w":751.212,"quality_status":"reference_library","record_id":"d56afb76-91af-5fd5-8581-87fb298596cc","sandia_c0_per_w":-1.30219e-05,"sandia_c1_per_v":0.000274569,"sandia_c2_per_v":0.0986505,"sandia_c3_per_v":0.075813,"source_date":"2024-11-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.3,"startup_power_w":0.975306,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":50.0,"vdc_rated_v":42.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":10.1234,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ABB","market_scope":"CEC/SAM reference library; market availability unverified","model":"UNO-DM-38-TL-PLUS-US-SB-RA {208V}","mppt_max_v":480.0,"mppt_min_v":200.0,"name":"ABB: UNO-DM-38-TL-PLUS-US-SB-RA {208V}","pac_rated_w":3300.0,"pdc_rated_w":3441.95,"quality_status":"reference_library","record_id":"d5702af7-74bf-51ec-8fd2-44fd89ee0ac8","sandia_c0_per_w":-5.37154e-06,"sandia_c1_per_v":-2.9332e-05,"sandia_c2_per_v":0.000969936,"sandia_c3_per_v":-0.000453342,"source_date":"2020-08-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.9,"startup_power_w":22.5793,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":340.0}
{"certifications":["EN 62109-1/2","EN 61000-6-1/2/3/4","EN 50438","EN 50549","C10/11","IEC 62116","IEC 61727","RD 1699","RD 413","UNE 206006","UNE 206007","NTS","CEI 0-16","AS 4777.2","NBR 16149","NBR 16150","VDE-AR-N 4105","VDE 0126-1-1"],"connector_type":"PV MC4 / H4 options; AC plug-in","cooling_method":"natural convection","created_at":"2026-11-01T11:18:18.593854+00:00","datasheet_url":"https://de.saj-electric.com/hubfs/Spain%20Datasheet/R6-%283-15K%29-T2-datasheet-ES.pdf","dc_switch":true,"depth_m":0.19,"efficiency_euro_pct":98.4,"efficiency_max_pct":98.6,"entity_type":"inverters","extensions_json":"{\"saj\":{\"ac_connector\":\"plug-in\",\"ac_voltage_ranges_v\":{\"phase_neutral\":[180,280],\"phase_phase\":[312,485]},\"afci\":\"optional\",\"altitude_m\":{\"derating_above\":3000,\"upper_bound\":4000},\"ambiguous_standard_as_printed\":\"CEI O-021; no normalized certification asserted\",\"apparent_output_condition\":\"Under C10/C11 maximum apparent power equals rated active power numerically; see OEM footnote 1\",\"brand\":\"SAJ\",\"communication_interfaces\":[\"RS232 (USB)\",\"RS485 (RJ45)\",\"DRM\"],\"communication_options\":[\"Wi-Fi\",\"Ethernet\",\"4G\"],\"connection\":\"3L+N+PE\",\"dc_start_voltage_v\":180,\"dimension_mapping\":\"Al=height, An=width; third enclosure dimension stored as depth, not module length\",\"display\":\"LED and app\",\"frequency_options_hz\":[50,60],\"frequency_ranges_hz\":[[45,55],[55,65]],\"input_current_per_mppt_a\":[16,16],\"load_monitoring\":\"24/7 optional\",\"maximum_apparent_output_va\":15000,\"maximum_pv_array_power_stc_wp\":22500,\"minimum_dc_voltage_v\":150,\"night_consumption_w\":{\"exclusive_upper_bound\":1},\"noise_dba\":{\"exclusive_upper_bound\":35},\"phase_count\":3,\"power_factor_range\":\"0.8 leading to 0.8 lagging\",\"protections\":[\"internal overvoltage\",\"DC insulation resistance detection\",\"grid monitoring\",\"GFC monitoring\",\"DCI monitoring\",\"AC short circuit\",\"AC earth detection\",\"DC surge\",\"AC surge\",\"anti-islanding\"],\"rated_ac_voltage_pairs_v\":[[220,380],[230,400],[240,415]],\"rated_output_current_a_at_230vac\":21.8,\"short_circuit_current_per_mppt_a\":[19.2,19.2],\"standard_warranty_term\":null,\"standards_status\":\"OEM applicable-standard claims only, not independent certification\",\"temperature_derating_c\":[45,60],\"thdi_pct\":{\"exclusive_upper_bound\":3},\"warranty_options_years\":[5,10,15,20]}}","field_sources_json":"{\"*\":\"saj_t2_pdf_20261101T1106\",\"manufacturer\":\"saj_identity_20261101T1106\",\"market_scope\":\"saj_download_html_20261101T1106\",\"name\":[\"saj_identity_20261101T1106\",\"saj_t2_pdf_20261101T1106\"],\"source_release\":[\"saj_t2_pdf_20261101T1106\",\"saj_download_html_20261101T1106\"]}","height_m":0.391,"insulation_method":"transformerless","ip_rating":"IP65","last_verified_at":"2026-11-01T11:26:08.969307+00:00","manufacturer":"Guangzhou Sanjing Electric Co Ltd","market_scope":"Spain / European Spanish datasheet; grid settings and options subject to local requirements","model":"R6-15K-T2","mounting_type":"back panel","mppt_count":2,"mppt_max_v":950.0,"mppt_min_v":160.0,"name":"Guangzhou Sanjing Electric Co Ltd R6-15K-T2","notes":"SAJ brand uses the established Guangzhou Sanjing Electric Co Ltd identity. STC maximum array Wp is not rated DC input power. Apparent VA, per-MPPT currents, optional warranty and network choices remain qualified.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-40.0,"output_current_max_a":22.8,"pac_rated_w":15000.0,"quality_status":"primary_source_extract","record_id":"d572f3b2-3db0-51e0-94dd-ef8aaa967840","source_release":"Spanish/Spain sheet, download centre dated 2025-06-11; PDF created 2025-06-10, no printed revision code","sources":["saj_download_html_20261101T1106","saj_identity_20261101T1106","saj_t2_pdf_20261101T1106"],"strings_per_mppt":1,"surge_protection":"integrated AC and DC; class unspecified","updated_at":"2026-11-01T11:26:08.969307+00:00","vdc_max_v":1100.0,"vdc_rated_v":600.0,"weight_kg":15.0,"width_m":0.532}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":12.0848,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ9N-A-US {240V}","mppt_max_v":45.0,"mppt_min_v":28.0,"name":"Enphase Energy Inc: IQ9N-A-US {240V}","pac_rated_w":427.0,"pdc_rated_w":441.096,"quality_status":"reference_library","record_id":"d5980262-ee73-5ba5-a790-47b5143fba8d","sandia_c0_per_w":-5.45554e-05,"sandia_c1_per_v":-0.000527818,"sandia_c2_per_v":-0.00493774,"sandia_c3_per_v":-0.0437334,"source_date":"2026-06-22","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.054,"startup_power_w":1.65506,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":45.0,"vdc_rated_v":36.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":5.14281,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ8X-BAT-US {240V}","mppt_max_v":73.5,"mppt_min_v":52.5,"name":"Enphase Energy Inc: IQ8X-BAT-US {240V}","pac_rated_w":315.0,"pdc_rated_w":323.997,"quality_status":"reference_library","record_id":"d5a252b3-adf8-5ebb-8307-f3cab13cefe4","sandia_c0_per_w":-9.01645e-05,"sandia_c1_per_v":7.54785e-06,"sandia_c2_per_v":0.00451508,"sandia_c3_per_v":-0.0100292,"source_date":"2024-11-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.024,"startup_power_w":4.99638,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":73.5,"vdc_rated_v":63.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":2794.29,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SMA America","market_scope":"CEC/SAM reference library; market availability unverified","model":"SC 2660 UP-US 600V 2566A {600V}","mppt_max_v":1200.0,"mppt_min_v":880.0,"name":"SMA America: SC 2660 UP-US 600V 2566A {600V}","pac_rated_w":2616157.0,"pdc_rated_w":2710460.0,"quality_status":"reference_library","record_id":"d5aa82dd-43c6-52f2-b0b7-f1421a73d0e1","sandia_c0_per_w":-1.04197e-08,"sandia_c1_per_v":8.1623e-06,"sandia_c2_per_v":0.00103697,"sandia_c3_per_v":0.000205491,"sources":["sam_cec_inverters_20261031"],"standby_power_w":252.66,"startup_power_w":7986.58,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":600.0,"vdc_max_v":1200.0,"vdc_rated_v":970.0}
{"certifications":["IEC 62109","IEC 61727","IEC 62116","IEC 60068","IEC 61683","VDE-AR-N 4110:2018","VDE-AR-N 4120:2018","EN 50549-1/2","UNE 206007-1:2013","P.O.12.3","UTE C15-712-1:2013"],"communication_protocols":["RS485","PLC"],"connector_type":"MC4-Evo2 (DC; max. 6 mm², optional 10 mm²)","cooling_method":"forced air","created_at":"2026-10-31T19:04:01+00:00","datasheet_url":"https://uk.sungrowpower.com/upload/file/20230829/EN_DS_SG350HX_Datasheet.pdf","dc_switch":true,"depth_m":0.361,"efficiency_euro_pct":98.8,"efficiency_max_pct":99.02,"entity_type":"inverters","extensions_json":"{\"apparent_power_kva\":{\"30C\":352,\"40C\":320,\"50C\":295},\"input_current_per_mppt_a\":40,\"max_weight_kg\":116,\"night_consumption_w\":\"<6\",\"optional_mppt_counts\":[14,16],\"weight_tolerance_pct\":8}","field_sources_json":"{\"*\":\"sungrow_sg350hx_v19\",\"certifications\":\"sungrow_sg350hx_v19_20261101\",\"connector_type\":\"sungrow_sg350hx_v19_20261101\",\"datasheet_url\":\"sungrow_sg350hx_v19_20261101\",\"output_current_max_a\":\"sungrow_sg350hx_v19_20261101\",\"surge_protection\":\"sungrow_sg350hx_v19_20261101\"}","height_m":0.87,"insulation_method":"transformerless","ip_rating":"IP66","last_verified_at":"2026-11-01T09:07:00.818261+00:00","manufacturer":"Sungrow","model":"SG350HX","mppt_count":12,"mppt_max_v":1500.0,"mppt_min_v":500.0,"name":"Sungrow SG350HX","notes":"Apparent kVA ratings deliberately not stored as active power W. Optional MPPT variants are not merged into this record.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-30.0,"output_current_max_a":254,"quality_status":"primary_source_extract","record_id":"d5e18370-1327-5096-8f14-8bb1a7c7ef72","sources":["sungrow_sg350hx_v19","sungrow_sg350hx_v19_20261101"],"string_monitoring":true,"strings_per_mppt":2,"surge_protection":"DC Type II / AC Type II","updated_at":"2026-11-01T09:07:00.818261+00:00","vac_rated_v":800.0,"variant":"12 MPPT; version 19","vdc_max_v":1500.0,"vdc_rated_v":1080.0,"width_m":1.136}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":20.5634,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Fronius International GmbH","market_scope":"CEC/SAM reference library; market availability unverified","model":"Primo GEN24 77 208-240 {240V}","mppt_max_v":480.0,"mppt_min_v":260.0,"name":"Fronius International GmbH: Primo GEN24 77 208-240 {240V}","pac_rated_w":7686.0,"pdc_rated_w":7916.9,"quality_status":"reference_library","record_id":"d5feccf0-0583-596e-99f3-2f3d9630b7c4","sandia_c0_per_w":-1.51715e-06,"sandia_c1_per_v":-9.58435e-06,"sandia_c2_per_v":0.000926174,"sandia_c3_per_v":-0.000785161,"source_date":"2025-05-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":9.2,"startup_power_w":36.1704,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":385.0}
