{"cooling_method":"smart air cooling","created_at":"2026-11-02T06:07:45.624778+00:00","datasheet_url":"https://www.sofarsolar.com/upload/file/20260202/1770025908261035040.pdf","depth_m":0.188,"entity_type":"inverters","extensions_json":"{\"ac_connection\":\"3/N/PE\",\"ac_voltage_range_v\":[310,480],\"active_power_adjustment_pct\":[0,100],\"afci\":true,\"altitude_derating_above_m\":2000,\"communication_media\":[\"RS485\",\"Wi-Fi\"],\"conformity_note\":\"OEM claims only; no certificate independently verified\",\"dc_inputs_per_mppt\":[2,2],\"display_interfaces\":[\"LCD\",\"Bluetooth\",\"APP\"],\"efficiency_euro_pct\":{\"operator\":\">=\",\"value\":98.1},\"efficiency_max_pct\":{\"operator\":\">=\",\"value\":98.6},\"evidence_locator\":\"Physical PDF page 21, printed15, SOFAR 23KTLX-G3P column and shared specification rows\",\"maximum_apparent_power_va\":25300,\"mppt_current_max_a\":[40,32],\"mppt_short_circuit_current_max_a\":[50,40],\"night_self_consumption_w\":{\"operator\":\"<\",\"value\":1},\"nominal_ac_voltage_pairs_v\":[[220,380],[230,400],[240,415]],\"oem_standard_claims\":[\"IEC/EN 62109-1/2\",\"IEC/EN 61000-6-1/2/3/4\",\"IEC 62116\",\"IEC 61727\",\"IEC 61683\",\"IEC 60068-2-1/2/14/30\",\"VDE-AR-N 4105\",\"VDE V 0126-1-1\",\"EN 50549-1/10\"],\"operating_altitude_max_m\":4000,\"output_frequency_ranges_hz\":[[45,55],[55,65]],\"power_factor_range\":\"0.8 leading to 0.8 lagging\",\"protections\":{\"anti_islanding\":true,\"dc_reverse_polarity\":true,\"dc_switch\":true,\"ground_fault_monitoring\":true,\"leakage_current\":true,\"pv_string_fault_monitoring\":true},\"rated_output_frequency_hz\":[50,60],\"relative_humidity_pct\":[0,100],\"start_up_voltage_v\":180,\"thdi_pct\":{\"operator\":\"<\",\"value\":3}}","field_sources_json":"{\"*\":\"sofar_catalogue_v74_threephase_20261102T0603\"}","height_m":0.412,"input_count":4,"insulation_method":"transformerless","ip_rating":"IP66","last_verified_at":"2026-11-02T06:07:45.624778+00:00","manufacturer":"Shenzhen SOFARSOLAR Co Ltd","market_scope":"EN-EU catalogue; market availability unverified","model":"SOFAR 23KTLX-G3P","mppt_count":2,"mppt_max_v":1000.0,"mppt_min_v":160.0,"name":"SOFAR 23KTLX-G3P","notes":"Asymmetric MPPT ratings and bounds retained. No active power inferred from model code/apparent VA, no warranty or protocol inferred.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-30.0,"output_current_max_a":38.5,"pac_rated_w":23000.0,"quality_status":"oem_datasheet","record_id":"d7001b07-c3a3-5883-a39b-a629a6e13834","source_date":"2026-01-26","source_release":"V7.4 20260126","sources":["sofar_catalogue_v74_threephase_20261102T0603"],"surge_protection":"Type II on PV and AC sides","technology":"grid_tied_pv","updated_at":"2026-11-02T06:07:45.624778+00:00","vdc_max_v":1100.0,"vdc_rated_v":620.0,"weight_kg":20.5,"width_m":0.491}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":20.5634,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Fronius International GmbH","market_scope":"CEC/SAM reference library; market availability unverified","model":"Primo GEN24 77 208-240 Plus {240V}","mppt_max_v":480.0,"mppt_min_v":260.0,"name":"Fronius International GmbH: Primo GEN24 77 208-240 Plus {240V}","pac_rated_w":7686.0,"pdc_rated_w":7916.9,"quality_status":"reference_library","record_id":"d7033cc9-6963-5ef1-ae61-d0f08b417a50","sandia_c0_per_w":-1.51715e-06,"sandia_c1_per_v":-9.58435e-06,"sandia_c2_per_v":0.000926174,"sandia_c3_per_v":-0.000785161,"source_date":"2025-05-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":9.2,"startup_power_w":36.1704,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":385.0}
{"communication_protocols":["RS-485","WiFi","GPRS","Bluetooth"],"cooling_method":"Natural","created_at":"2026-11-02T18:06:13.229371+00:00","datasheet_url":"https://www.kstarnewenergy.com/DOWNLOADS/2026%20KSTAR%20Residential%20Brochure_EN_V2.pdf","dc_switch":true,"depth_m":0.14,"efficiency_euro_pct":97,"efficiency_max_pct":97.5,"entity_type":"inverters","extensions_json":"{\"ac_terminal\":\"Quick connector\",\"afci\":\"Optional\",\"altitude_condition\":\"4000 m maximum\",\"dc_terminal\":\"Vaconn\",\"display\":\"LCD / Bluetooth + App\",\"humidity\":\"0–100% as printed\",\"max_ac_active_power_w\":3300,\"max_ac_apparent_power_va\":3300,\"max_dc_power_kwp\":4.5,\"max_input_current_per_mppt_as_printed\":\"20 A\",\"model_column\":\"G3KS-D11\",\"mppt_full_load_range_v\":[165,500],\"nominal_ac_voltage_as_reported\":\"220 V / 230 V\",\"pdf_page\":9,\"phase_configuration\":\"Single phase on-grid\",\"printed_table_page\":16,\"short_circuit_current_per_mppt_as_printed\":\"30 A\",\"source_id\":\"kstar_res_en_v2_2026_20261102T1800\",\"start_voltage_v\":80,\"surge_protection_as_printed\":\"DC Type III / Type II optional; AC Type III\",\"thdi\":\"<3% at nominal power\",\"topology\":\"Transformerless\"}","field_sources_json":"{\"*\":\"kstar_res_en_v2_2026_20261102T1800\"}","height_m":0.315,"ip_rating":"IP66","last_verified_at":"2026-11-02T18:06:13.229371+00:00","manufacturer":"Shenzhen Kstar New Energy Company Limited","model":"G3KS-D11","mppt_count":1,"mppt_max_v":550,"mppt_min_v":60,"name":"KSTAR G3KS-D11","notes":"Exact OEM model column PDF page 9; regional, optional and test-condition qualifiers in extensions. Disputed specifications omitted. Not a project equipment assignment.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":15,"pac_rated_w":3000,"quality_status":"primary_source_extract","record_id":"d70f9c0e-b432-5969-bad1-7cdc242ddf98","source_release":"2026 Residential EN V2","sources":["kstar_res_en_v2_2026_20261102T1800"],"strings_per_mppt":1,"updated_at":"2026-11-02T18:06:13.229371+00:00","vdc_max_v":550,"vdc_rated_v":360,"weight_kg":7.6,"width_m":0.395}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":28.886,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"HMS-1000-4D {240V}","mppt_max_v":48.0,"mppt_min_v":27.0,"name":"Hoymiles Power Electronics Inc: HMS-1000-4D {240V}","pac_rated_w":1032.0,"pdc_rated_w":1068.78,"quality_status":"reference_library","record_id":"d71b365f-0510-51ad-84b4-8fda6eb6420d","sandia_c0_per_w":-4.86559e-06,"sandia_c1_per_v":-9.50841e-05,"sandia_c2_per_v":-0.000891379,"sandia_c3_per_v":-0.0344255,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.03,"startup_power_w":1.79562,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":48.0,"vdc_rated_v":37.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":27.6827,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shanghai Chelion RenewableTechnology Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"iHome-INV10K-H1H02 {240V}","mppt_max_v":440.0,"mppt_min_v":300.0,"name":"Shanghai Chelion RenewableTechnology Co Ltd: iHome-INV10K-H1H02 {240V}","pac_rated_w":9956.3,"pdc_rated_w":10242.6,"quality_status":"reference_library","record_id":"d71e7c48-bfe7-56f0-8455-d955536e182f","sandia_c0_per_w":-8.49006e-07,"sandia_c1_per_v":-1.75184e-05,"sandia_c2_per_v":-0.00105652,"sandia_c3_per_v":0.000474221,"sources":["sam_cec_inverters_20261031"],"standby_power_w":2.5,"startup_power_w":40.5923,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":440.0,"vdc_rated_v":370.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.39091,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ7HS-66-M-ACM-US {208V}","mppt_max_v":43.0,"mppt_min_v":38.0,"name":"Enphase Energy Inc: IQ7HS-66-M-ACM-US {208V}","pac_rated_w":367.0,"pdc_rated_w":380.332,"quality_status":"reference_library","record_id":"d72c29c4-246a-5fac-b2dc-3411aa8b9ecf","sandia_c0_per_w":-6.84318e-05,"sandia_c1_per_v":-0.000237151,"sandia_c2_per_v":-0.0106936,"sandia_c3_per_v":-0.0261868,"source_date":"2022-11-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.05,"startup_power_w":1.7633,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":43.0,"vdc_rated_v":40.5}
{"cooling_method":"Smart Cooling","created_at":"2026-11-06T03:07:34.575626+00:00","datasheet_url":"https://www.thinkpower.com.cn/uploads/05fc0619.pdf","efficiency_euro_pct":97.5,"efficiency_max_pct":98.1,"entity_type":"inverters","extensions_json":"{\"thinkpower_specs\":{\"DC_switch_scope\":\"Optional(S); noinstalledscalar\",\"MPPT_efficiency_pct\":99.9,\"PV_maximum_power_W\":9000,\"PV_power_scope\":\"Maximum acceptedPVarray/inputconfiguration, not ratedDCconversionpower\",\"S4400TL_scope\":\"Explicitnominal4000W, maximum4400W; modelnumber/cover4.4kWnot a ratedpower inference\",\"THDi_bound_native\":\"<2.5%\",\"altitude_native\":\"<2000m withoutpowerderating\",\"body_date\":null,\"certificates_native\":\"CEEMC/LVD;EN(IEC)61000-1/-2/-3;EN(IEC)62109-1/-2\",\"certification_scope\":\"OEMstandards list retained in review; not independentcertificate validation\",\"communications_native\":\"StandardWIFI;RS485optional\",\"communications_qualification\":\"Scover saysWiFi/GPRS/LANoptional versus tableStandardWIFI; unresolved,no installedprotocolscalar\",\"display\":\"GraphicLCD\",\"frequency_range_native\":\"44Hz–55Hz;54Hz–65Hz\",\"grid_type\":\"Singlephase withPE\",\"grid_voltage_range_V\":[140,310],\"input_current_label\":\"Max.inputcurrent\",\"input_current_native_A\":[28,18],\"locator\":\"PhysicalPDFpage3, literalS6000TL(Pro)column and visually checked merged cells\",\"maximum_output_active_power_W\":6600,\"native_dimensions_mm\":{\"orientation\":\"L/W/H\",\"values\":[468,374,127]},\"night_consumption_bound_W\":\"<0.2\",\"noise_bound_dB\":\"<25\",\"nominal_grid_frequency_Hz\":[50,60],\"nominal_grid_voltages_native_V\":[208,220,230,240],\"optional_warranty_years\":[7,10],\"per_MPPT_current_arrays_not_summed\":true,\"power_factor_native\":\"~1%(adjustable0.8leading..0.8lagging), invalid unit/no PFscalar selected\",\"protections_native\":[\"DCreversepolarity\",\"DC/ACSPD\",\"leakagecurrent\",\"antiislanding/overvoltage\",\"shortcircuit\",\"grid/groundfaultmonitoring\"],\"short_circuit_per_MPPT_native_A\":[40,25],\"standard_warranty_years\":5,\"start_shutdown_pair_native_V\":[75,100],\"start_shutdown_qualification\":\"Native start/shutdown pair retained in source order, no silent reversal or standalonescalar\",\"strings_per_MPPT_native\":[2,1],\"warranty_scope\":\"Published datasheetstandard, no invented region/contractcoverage\"}}","field_sources_json":"{\"*\":\"thinkpower_s_20261106T0257\"}","height_m":0.127,"insulation_method":"Transformerless","ip_rating":"IP65","last_verified_at":"2026-11-06T03:07:34.575626+00:00","length_m":0.468,"manufacturer":"Thinkpower New Energy (Wuxi) Co., Ltd.","model":"S6000TL(Pro)","mppt_count":2,"mppt_max_v":500,"mppt_min_v":100,"name":"Thinkpower S6000TL(Pro)","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":28,"pac_rated_w":6000,"product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"d72f84aa-0474-5d9d-a350-4635b5a032e8","sources":["thinkpower_s_20261106T0257"],"surge_protection":"DC/AC SPD; thermally protected in S table; class/waveform/rating unspecified","updated_at":"2026-11-06T03:07:34.575626+00:00","vdc_max_v":550,"weight_kg":11,"width_m":0.374}
{"cooling_method":"Smart Cooling","created_at":"2026-11-05T17:09:36.978026+00:00","datasheet_url":"https://www.smartenpowersystems.com/wp-content/uploads/2026/09/Star-On-Grid-Solar-Inverter-single-phase.pdf","efficiency_euro_pct":97,"efficiency_max_pct":97.3,"entity_type":"inverters","extensions_json":"{\"smarten_star_specs\":{\"AC_secondary_basis\":\"MaximumactiveW\",\"DC_switch_scope\":\"Singlephasecoverbuiltin versus technicalrowoptional, no installedscalar; threephaseDCcircuitbreaker not assumed isolatingswitch\",\"MPPT_efficiency_pct\":99.9,\"PV_power_scope\":\"Maximumarraypower, NOT ratedDCpower\",\"PV_short_circuit_per_MPPT_A\":25,\"altitude_bound_native\":\"<2000m withoutderating\",\"certifications\":\"No independentcertificate asserted from IP65/IEC60529claim\",\"communication_scope\":\"SinglephasecoveroptionalWiFi/GPRS/LAN versus technicalWiFistandard/RS485optional: protocolscalarheld; threephasecoveroptionalWiFi/GPRS/LAN/RS485 versus unqualifiedtechnicalrow: all retained inreview, no installedprotocolscalar\",\"current_THD_bound\":\"<1.5%\",\"dimensions_native\":\"LxWxH 300/294/104mm\",\"dimensions_scope\":\"Singlephase Laxis not silently assigned depth; threephaseexplicitWHD convertedto metres\",\"grid_frequency_native\":\"50/60Hz auto;44–55/54–65Hz\",\"grid_voltage_native\":\"208/220/230/240V, range180–270V\",\"humidity_native\":\"Unstated\",\"locator\":\"Physicalpage2 exactmodelcolumn and namedrows; renderedtableboundaries reviewed\",\"max_current_scope\":\"SinglephasehasoneMPPT/string; threephaseperstring/currentvectors not aggregated\",\"maximum_AC_secondary\":1100,\"maximum_DC_power_W\":1500,\"night_power_bound_native\":\"<0.2W\",\"noise_bound_native\":\"<25dB\",\"nominal_power_conflict\":null,\"nominal_power_scope\":\"ExplicitnominalactiveWatts; neverderivedfromVA/modelname\",\"operating_scope\":\"-25to+60C; no fullpowerclaim; threephasefontencoding decodedby renderedpage\",\"power_factor_range\":\"0.8leading to0.8lagging\",\"protection_claims\":[\"reverseDCpolarity\",\"leakagecurrent\",\"SPD_DC_AC\"],\"source_model\":\"S1KW\",\"start_shutdown_voltage_v\":[70,65],\"warranty\":\"Unstated, no inferred duration\"}}","field_sources_json":"{\"*\":\"smarten_single_20261105T1702\"}","idc_max_a":18,"insulation_method":"Transformerless","ip_rating":"IP65","last_verified_at":"2026-11-05T17:09:36.978026+00:00","manufacturer":"Smarten Power Systems Limited","model":"S1KW","mppt_count":1,"mppt_max_v":500,"mppt_min_v":70,"name":"Smarten S1KW","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":6,"pac_rated_w":1000,"product_url":"https://www.smartenpowersystems.com/more/catalogue/","quality_status":"primary_source_extract","record_id":"d7684b37-52c6-5e29-9e73-a6d83f58d195","sources":["smarten_single_20261105T1702"],"strings_per_mppt":1,"surge_protection":"DC and AC SPD; class unspecified","updated_at":"2026-11-05T17:09:36.978026+00:00","vdc_max_v":550,"weight_kg":5}
{"cooling_method":"natural cooling","created_at":"2026-11-02T10:00:02.239727+00:00","datasheet_url":"https://www.solaxpower.com/uploads/file/solax-x3-pro-g2-datasheet-en.pdf","depth_m":0.186,"efficiency_euro_pct":97.7,"efficiency_max_pct":98.2,"entity_type":"inverters","extensions_json":"{\"ac_auxiliary_supply\":\"optional\",\"ac_connection\":\"3/N/PE\",\"active_anti_islanding\":\"frequency shift\",\"afci\":\"optional; cover states feature to be upgraded in future; availability not established\",\"certificate_note\":\"OEM list only; independent certificates not reviewed\",\"communication_interfaces\":[\"RS485\",\"DRM\"],\"cover_claims\":[\"global MPP scan built-in\",\"export power control built-in\",\"24h monitoring via WiFi/LAN/4G\",\"smart loads management\"],\"evidence_locator\":\"PDF page2 exact X3-PRO-8K-G2 column and shared technical rows; merged-cell boundaries visually checked\",\"frequency_condition\":\"country-code dependent footnote3\",\"frequency_ranges_hz\":[[45,55],[55,65]],\"humidity_condition\":\"condensing as printed\",\"maximum_apparent_power_va\":8800,\"maximum_continuous_output_current_a\":13.2,\"maximum_input_current_per_mppt_a\":32,\"maximum_short_circuit_current_per_mppt_a\":40,\"mppt_grouping_note\":\"Current rendered table:8–20kW twoMPPT,25/30kW threeMPPT; cached search grouping differs\",\"night_consumption_w\":{\"operator\":\"<\",\"value\":3},\"oem_certificate_claims\":[\"VDE4105\",\"EN50549\",\"AS4777.2\",\"IEC61727\",\"IEC62116\",\"IEC61683\",\"IEC60068\",\"EN50530\",\"NB/T32004\",\"IEC/EN62109-1\",\"IEC/EN62109-2\"],\"operating_altitude_max_m\":4000,\"operation_voltage_range_v\":[135,985],\"optional_interfaces\":[\"meter\"],\"overvoltage_category\":{\"PV\":\"II\",\"mains\":\"III\"},\"power_factor_range\":\"0.8 lagging to0.8 leading\",\"protections\":[\"over/under voltage\",\"DC isolation\",\"DC reverse polarity\",\"grid monitoring\",\"DC injection monitoring\",\"back-feed current monitoring\",\"residual current detection\",\"over temperature\",\"AC overcurrent\",\"AC short circuit\"],\"rated_ac_phase_and_line_voltage_options_v\":[[220,380],[230,400]],\"rated_frequency_hz\":[50,60],\"rated_output_current_a\":12.2,\"recommended_maximum_pv_power_wp\":12000,\"relative_humidity_pct\":[0,100],\"startup_voltage_v\":200,\"thdi_pct\":{\"condition\":\"rated power\",\"operator\":\"<\",\"value\":3}}","field_sources_json":"{\"*\":\"solax_x3_pro_g2_v28_20261102T0955\"}","height_m":0.417,"hybrid":false,"insulation_method":"non-isolated","ip_rating":"IP66","last_verified_at":"2026-11-02T10:00:02.239727+00:00","manufacturer":"SolaX Power Network Technology (Zhe jiang) Co Ltd","model":"X3-PRO-8K-G2","mppt_count":2,"mppt_max_v":980.0,"mppt_min_v":160.0,"name":"X3-PRO-8K-G2","notes":"Current rendered V2.8 table and regional footnotes retained. Maximum continuous current is not asserted as an unqualified instantaneous maximum. AFCI future-feature note retained; no inferred warranty.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-30.0,"pac_rated_w":8000.0,"quality_status":"oem_datasheet","record_id":"d76d4110-2457-568e-897e-c504329f0290","source_release":"V2.8,650.00004.00","sources":["solax_x3_pro_g2_v28_20261102T0955"],"strings_per_mppt":2,"surge_protection":"Type II DC and AC","technology":"grid_tied_pv","updated_at":"2026-11-02T10:00:02.239727+00:00","vdc_max_v":1100.0,"vdc_rated_v":650.0,"weight_kg":24.5,"width_m":0.482}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":12.7744,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SolarEdge Technologies Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"NX5700T-US {208V}","mppt_max_v":450.0,"mppt_min_v":370.0,"name":"SolarEdge Technologies Ltd: NX5700T-US {208V}","pac_rated_w":4990.0,"pdc_rated_w":5045.88,"quality_status":"reference_library","record_id":"d7889ab3-3821-5071-8017-2a84cd8bbb6d","sandia_c0_per_w":-1.67747e-06,"sandia_c1_per_v":1.67593e-05,"sandia_c2_per_v":0.00331175,"sandia_c3_per_v":0.000749901,"sources":["sam_cec_inverters_20261031"],"standby_power_w":5.64,"startup_power_w":24.8298,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":450.0,"vdc_rated_v":395.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":8.4778,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SMA America","market_scope":"CEC/SAM reference library; market availability unverified","model":"SB30-1TP-US-41 {240V}","mppt_max_v":480.0,"mppt_min_v":155.0,"name":"SMA America: SB30-1TP-US-41 {240V}","pac_rated_w":3000.0,"pdc_rated_w":3094.4,"quality_status":"reference_library","record_id":"d78bf998-8082-50a7-8c76-56533ce30ecf","sandia_c0_per_w":-4.35259e-06,"sandia_c1_per_v":-3.9381e-05,"sandia_c2_per_v":0.00123403,"sandia_c3_per_v":0.000433382,"source_date":"2020-01-13","sources":["sam_cec_inverters_20261031"],"standby_power_w":5.39,"startup_power_w":27.8574,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":365.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":7.14127,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"MIN 3000TL-XH-US {208V}","mppt_max_v":480.0,"mppt_min_v":125.0,"name":"Shenzhen Growatt New Energy Co Ltd: MIN 3000TL-XH-US {208V}","pac_rated_w":2626.0,"pdc_rated_w":2713.68,"quality_status":"reference_library","record_id":"d7af1ee5-3912-59c4-842a-7c0b68077652","sandia_c0_per_w":-4.99411e-06,"sandia_c1_per_v":-4.14824e-05,"sandia_c2_per_v":-0.00096125,"sandia_c3_per_v":-0.00156266,"source_date":"2023-07-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.576,"startup_power_w":17.196,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":21.6943,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GROWATT 10000MTLP-US {277V}","mppt_max_v":550.0,"mppt_min_v":330.0,"name":"Shenzhen Growatt New Energy Co Ltd: GROWATT 10000MTLP-US {277V}","pac_rated_w":10165.0,"pdc_rated_w":10413.3,"quality_status":"reference_library","record_id":"d7b40bf8-f88b-521e-a9c0-67941b5f59d2","sandia_c0_per_w":-1.19275e-06,"sandia_c1_per_v":-3.48675e-05,"sandia_c2_per_v":-0.00057534,"sandia_c3_per_v":-0.000991829,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":3.7,"startup_power_w":37.9216,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":277.0,"vdc_max_v":550.0,"vdc_rated_v":480.0}
{"cooling_method":"Intelligent air cooling","created_at":"2026-11-03T11:01:47.134399+00:00","datasheet_url":"https://www.deyeinverter.com/deyeinverter/2025/09/23/%E3%80%90b%E3%80%91datasheet_sun-30-36k-g04p3-eu-cm2_20250922_en.pdf","depth_m":0.206,"efficiency_max_pct":98.6,"entity_type":"inverters","extensions_json":"{\"altitude_max_m\":4000,\"derating_above_c\":45,\"european_efficiency_pct\":98.1,\"humidity_pct_range\":[0,100],\"input_operating_current_per_mppt_a\":[40,40],\"input_short_circuit_current_per_mppt_a\":[60,60],\"maximum_grid_apparent_va\":38500,\"maximum_output_current_a\":[58.3,55.8],\"maximum_pv_input_w\":45500,\"nominal_grid_voltage_pairs_v\":[[220,380],[230,400]],\"start_voltage_v\":250,\"strings_per_mppt\":[3,3],\"topology\":\"Non-isolated\"}","field_sources_json":"{\"*\":\"deye_engineering_3_20261103T1100\"}","height_m":0.572,"ip_rating":"IP65","last_verified_at":"2026-11-03T11:01:47.134399+00:00","manufacturer":"Ningbo Deye Inverter Technology Co., Ltd.","model":"SUN-35K-G04P3-EU-CM2","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":200,"name":"Deye SUN-35K-G04P3-EU-CM2","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"pac_rated_w":35000,"product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"d7c8970c-daee-5602-b24c-1738e3b73a42","sources":["deye_engineering_3_20261103T1100"],"surge_protection":"Type II AC and DC","updated_at":"2026-11-03T11:01:47.134399+00:00","vdc_max_v":1100,"vdc_rated_v":600,"weight_kg":28.7,"width_m":0.33}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":13.5625,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"OutBack Power","market_scope":"CEC/SAM reference library; market availability unverified","model":"PHXL480-10k {480V}","mppt_max_v":850.0,"mppt_min_v":450.0,"name":"OutBack Power: PHXL480-10k {480V}","pac_rated_w":9975.0,"pdc_rated_w":10171.9,"quality_status":"reference_library","record_id":"d7ca8582-ce11-552c-82e6-9e193efdc51b","sandia_c0_per_w":-1.23006e-06,"sandia_c1_per_v":-1.83212e-05,"sandia_c2_per_v":0.000593869,"sandia_c3_per_v":-0.000584562,"sources":["sam_cec_inverters_20261031"],"standby_power_w":8.3,"startup_power_w":63.8968,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":850.0,"vdc_rated_v":750.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":17.5953,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Global Tech China Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SSM-60-SPHYB-UL {240V}","mppt_max_v":480.0,"mppt_min_v":200.0,"name":"Global Tech China Ltd: SSM-60-SPHYB-UL {240V}","pac_rated_w":6149.0,"pdc_rated_w":6334.31,"quality_status":"reference_library","record_id":"d7d38b54-134c-5782-a358-38af86c428bf","sandia_c0_per_w":-1.54617e-06,"sandia_c1_per_v":-3.52734e-05,"sandia_c2_per_v":-0.000457502,"sandia_c3_per_v":-0.000733113,"sources":["sam_cec_inverters_20261031"],"standby_power_w":19.2,"startup_power_w":39.7427,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":360.0}
{"certifications":["CE","MEA","PEA","UKCA","AS4777.2","EN61000-6-2:2019","EN61000-6-4:2019","EN62109-1:2010","EN62109-2:2011","EN50549-1:2019","IEC62109.1","IEC62109.2","NRS097-2-1:2017","G99","VDE-AR-N4105:2018","DIN VDE V0124-100:2020-06","PSE:2018-12","DEWA"],"communication_protocols":["RS485","CAN"],"cooling_method":"Forced-air","created_at":"2026-11-04T20:40:01.993868+00:00","datasheet_url":"https://static.atesspower.com/upload/files/20260707/19c636d409b4108949af768da8533089.pdf","depth_m":0.8,"entity_type":"inverters","extensions_json":"{\"atess_exact_datasheet_context\":{\"altitude_derating_above_m\":3000,\"altitude_max_m\":6000,\"battery\":{\"full_load_or_max_charge_voltage_range_v\":[500,600],\"full_load_voltage_scope\":\"At maximum charge power\",\"maximum_charge_current_a\":300,\"maximum_charge_power_kw\":150,\"maximum_discharge_current_a\":313,\"maximum_discharge_power_kw\":110,\"voltage_range_v\":[352,600]},\"certification_scope\":\"OEM claims only, no independent certificate or regional eligibility validation\",\"dimensions\":{\"mm\":[1200,1900,800],\"order\":\"W/H/D\"},\"display\":\"Touch screen\",\"humidity_condition\":\"Non-condensing\",\"humidity_relative_pct\":[0,95],\"noise_bound\":{\"dba\":75,\"distance_m\":1,\"operator\":\"<\"},\"off_grid\":{\"apparent_power_kva\":110,\"frequency_hz\":[50,60],\"overload_claims\":[{\"duration_min\":10,\"percent\":110},{\"duration_min\":1,\"percent\":120}],\"rated_active_power_kw\":100,\"rated_current_a\":144,\"rated_voltage_v\":400,\"thdu_bound\":{\"condition\":\"linear load\",\"operator\":\"<=\",\"percent\":2}},\"on_grid\":{\"ac_input_apparent_power_kva\":200,\"apparent_power_kva\":110,\"connection\":\"3/N/PE\",\"current_scope\":\"Rated three-phase line current, not a maximum-current scalar or phase sum\",\"frequency_ranges_hz\":[[45,55],[55,65]],\"power_factor_range_native\":\"0.8lagging to0.8leading\",\"rated_active_power_kw\":100,\"rated_current_a\":144,\"rated_frequency_hz\":[50,60],\"rated_voltage_native\":\"400V\",\"thdi_bound\":{\"operator\":\"<\",\"percent\":3},\"voltage_range_native\":\"360–440V\"},\"on_off_grid_transfer\":{\"automatic\":true,\"milliseconds\":10,\"operator\":\"<=\"},\"page1_feature_claims\":[\"Programmable working mode\",\"Remote DG control\",\"All-in-one hybrid inverter\"],\"parallel_scope\":\"on-grid and off-grid; not extra model/configuration rows\",\"parallel_units_max_claim_page1\":8,\"pv\":{\"maximum_power_kwp_as_labelled\":150,\"mppt_constraint\":\"PV-string MPPT voltage must be50–200V higher than maximum battery voltage per footnote\",\"rating_scope\":\"Maximum PV power\"},\"source_locator\":{\"exact_model_column\":\"HPS100\",\"physical_page\":2},\"standby_consumption_bound\":{\"operator\":\"<\",\"watts\":30},\"warranty\":\"Not specified by exact datasheet; no warranty years inferred\"}}","field_sources_json":"{\"certifications\":\"atess_hps_20261104T2030\",\"communication_protocols\":\"atess_hps_20261104T2030\",\"cooling_method\":\"atess_hps_20261104T2030\",\"datasheet_url\":\"atess_hps_20261104T2030\",\"depth_m\":\"atess_hps_20261104T2030\",\"extensions_json\":\"atess_hps_20261104T2030\",\"height_m\":\"atess_hps_20261104T2030\",\"insulation_method\":\"atess_hps_20261104T2030\",\"ip_rating\":\"atess_hps_20261104T2030\",\"manufacturer\":\"atess_company_identity_20261104T2030\",\"model\":\"atess_hps_20261104T2030\",\"mppt_max_v\":\"atess_hps_20261104T2030\",\"mppt_min_v\":\"atess_hps_20261104T2030\",\"name\":\"atess_hps_20261104T2030\",\"operating_temperature_max_c\":\"atess_hps_20261104T2030\",\"operating_temperature_min_c\":\"atess_hps_20261104T2030\",\"pac_rated_w\":\"atess_hps_20261104T2030\",\"source_release\":\"atess_hps_20261104T2030\",\"surge_protection\":\"atess_hps_20261104T2030\",\"technology\":\"atess_hps_20261104T2030\",\"vac_rated_v\":\"atess_hps_20261104T2030\",\"vdc_max_v\":\"atess_hps_20261104T2030\",\"weight_kg\":\"atess_hps_20261104T2030\",\"width_m\":\"atess_hps_20261104T2030\"}","height_m":1.9,"insulation_method":"Built-in transformer","ip_rating":"IP20","last_verified_at":"2026-11-04T20:40:01.993868+00:00","manufacturer":"Shenzhen ATESS Power Technology Co., Ltd.","model":"HPS100","mppt_max_v":800.0,"mppt_min_v":480.0,"name":"ATESS HPS100","operating_temperature_max_c":55.0,"operating_temperature_min_c":-25.0,"pac_rated_w":100000.0,"quality_status":"reviewed_primary_source","record_id":"d7f550af-7a9a-5bae-9b22-9c35ee344f06","source_release":"Current OEM-linked download20260707; document issue date not printed","sources":["atess_company_identity_20261104T2030","atess_hps_20261104T2030"],"surge_protection":"Type II; lightning-protection scope as printed","technology":"Three-phase PV and battery hybrid inverter","updated_at":"2026-11-04T20:40:01.993868+00:00","vac_rated_v":400.0,"vdc_max_v":1000.0,"weight_kg":948.0,"width_m":1.2}
