{"cooling_method":"smart cooling","created_at":"2026-11-02T13:02:55.394208+00:00","datasheet_url":"https://www.invt-solar.com/userfiles/files/download/Brochure/Brochure-XG(20240918)/INVT_XG50-70KTR%20Three%20Phase%20On-Grid%20Solar%20Inverter_EN.pdf","depth_m":0.26,"efficiency_euro_pct":98.4,"efficiency_max_pct":98.8,"entity_type":"inverters","extensions_json":"{\"afci\":\"optional\",\"certification_note\":\"OEM list only; independent certificates not reviewed\",\"communication_optional\":[\"WiFi\",\"GPRS\",\"Ethernet\"],\"communication_standard\":[\"RS485\"],\"condensation_condition\":null,\"current_per_mppt_max_a\":[39,39,39,39],\"display\":\"LCD / LED+APP\",\"evidence_locator\":\"PDF page 2 XG60KTRL, shared cells and footnotes\",\"full_load_mppt_voltage_range_v\":[520,850],\"grid_frequency_options_hz\":[50,60],\"grid_voltage_phase_line_v\":[277,480],\"maximum_input_power_basis\":\"OEM maximum DC input, not a nominal/STC input power\",\"maximum_input_power_w\":96000,\"maximum_operating_altitude_m\":4000,\"maximum_output_apparent_va\":66000,\"mppt_efficiency_pct\":99.9,\"night_power_consumption_w\":{\"operator\":\"<\",\"value\":1},\"oem_standard_claims\":\"CEI 0-21,CEI 0-16, C10/C11, VDE 4105, VDE 0124, G99, RD244,\\n                                                                      UNE217001, UNE217002, NC RfG, NRS097-2-1, NB/T 32004, BIS\",\"power_basis\":\"Rated output is kW; maximum output row explicitly kVA, no maximum active W inferred\",\"power_factor\":{\"adjustable\":\"0.8 leading to 0.8 lagging\",\"operator\":\">\",\"value\":0.99},\"protections\":[\"DC reverse polarity\",\"anti-islanding\",\"AC short circuit\",\"residual current monitoring\",\"insulation resistance monitoring\",\"ground fault monitoring\",\"grid monitoring\",\"PV string monitoring\"],\"relative_humidity_pct\":[0,100],\"short_circuit_current_per_mppt_max_a\":[48,48,48,48],\"start_voltage_v\":250,\"strings_per_mppt_as_reported\":[3,3,3,3],\"thdi_pct\":{\"condition\":\"rated power\",\"operator\":\"<\",\"value\":3},\"warranty\":null}","field_sources_json":"{\"*\":\"invt_table2_20261102T1257\"}","height_m":0.45,"insulation_method":"transformerless","ip_rating":"IP66","last_verified_at":"2026-11-02T13:02:55.394208+00:00","manufacturer":"INVT Solar Technology (Shenzhen) Co., Ltd.","market_scope":"English OEM sheet; country-specific availability/certification unverified","model":"XG60KTRL","mppt_count":4,"mppt_max_v":1000,"mppt_min_v":200,"name":"XG60KTRL","notes":"Exact model and shared table boundaries visually reviewed. Regional exceptions and optional functions qualified in extensions; no invented warranty or maximum active power. Historical linked sheet is not current operation/certification evidence.","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"output_current_max_a":79.4,"pac_rated_w":60000,"quality_status":"oem_datasheet","record_id":"d90432e2-800b-5ec4-b923-95ab6c0fed3b","source_release":"Public download centre entry 2024-09-18; PDF undated","sources":["invt_table2_20261102T1257"],"strings_per_mppt":3,"surge_protection":"Type II","technology":"grid_tied_pv","updated_at":"2026-11-02T13:02:55.394208+00:00","vdc_max_v":1100,"vdc_rated_v":600,"weight_kg":50,"width_m":0.65}
{"cooling_method":"Intelligent air cooling","created_at":"2026-11-03T20:06:14.078236+00:00","datasheet_url":"https://www.deyeinverter.com/deyeinverter/2024/04/16/datasheet_sun-60-80k-g-deye_240416_en.pdf","depth_m":0.297,"entity_type":"inverters","extensions_json":"{\"max_apparent_va\": 66000, \"rated_current_a_by_voltage\": [90.9, 87], \"max_current_a_by_voltage\": [100, 95.7], \"grid_voltage_ln_ll_v\": [[220, 380], [230, 400]], \"grid_frequency_ranges_hz\": [[45, 55], [55, 65]], \"operating_current_per_mppt_a\": [40, 40, 40, 40], \"short_circuit_current_per_mppt_a\": [60, 60, 60, 60], \"startup_voltage_v\": 250, \"derating_above_c\": 45, \"altitude_m\": 4000, \"communications\": [\"RS485\", \"RS232\"], \"optional_monitoring\": [\"GPRS\", \"Wi-Fi\", \"Bluetooth\", \"4G\", \"LAN\"], \"surge_protection\": {\"dc\": \"Type II\", \"ac\": \"Type II\"}, \"dimensions_exclude\": \"connectors and brackets\"}","field_sources_json":"{\"*\": \"deye_60_80k_g_20240416_20261103\"}","height_m":0.575,"ip_rating":"IP65","last_verified_at":"2026-11-03T20:06:14.078236+00:00","manufacturer":"Ningbo Deye Inverter Technology Co., Ltd.","model":"SUN-60K-G","mppt_count":4,"mppt_max_v":850,"mppt_min_v":200,"name":"Ningbo Deye Inverter Technology Co., Ltd. SUN-60K-G","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"pac_rated_w":60000,"product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"d905414c-dacc-5259-9d86-bd9ab841404d","sources":["deye_60_80k_g_20240416_20261103"],"updated_at":"2026-11-03T20:06:14.078236+00:00","vdc_max_v":1000,"vdc_rated_v":600,"weight_kg":60,"width_m":0.7}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":5.95638,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ7XS-96-ACM-US {240V}","mppt_max_v":64.0,"mppt_min_v":45.0,"name":"Enphase Energy Inc: IQ7XS-96-ACM-US {240V}","pac_rated_w":315.0,"pdc_rated_w":324.623,"quality_status":"reference_library","record_id":"d905b7e8-96bf-567c-aad3-b89ff46f9bdd","sandia_c0_per_w":-0.00010419,"sandia_c1_per_v":-0.000300697,"sandia_c2_per_v":0.00923502,"sandia_c3_per_v":-0.0127143,"source_date":"2023-12-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.027,"startup_power_w":3.78988,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":64.0,"vdc_rated_v":54.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":7.5616,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SolarEdge Technologies Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SE3000H-US {240V}","mppt_max_v":480.0,"mppt_min_v":360.0,"name":"SolarEdge Technologies Ltd: SE3000H-US {240V}","pac_rated_w":2962.0,"pdc_rated_w":2986.83,"quality_status":"reference_library","record_id":"d91f6b9d-90cb-51f3-8899-474abae2be7e","sandia_c0_per_w":-1.88271e-06,"sandia_c1_per_v":1.34232e-06,"sandia_c2_per_v":-0.00128768,"sandia_c3_per_v":-0.00353624,"source_date":"2025-07-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.8886,"startup_power_w":13.5015,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":395.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":78.1198,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Canadian Solar Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"CSI-50KTL-GS-FL {480V}","mppt_max_v":720.0,"mppt_min_v":580.0,"name":"Canadian Solar Inc: CSI-50KTL-GS-FL {480V}","pac_rated_w":50000.0,"pdc_rated_w":50777.9,"quality_status":"reference_library","record_id":"d946cf7c-9e7a-5c72-b73c-9e8cd9d45d08","sandia_c0_per_w":-8.06193e-08,"sandia_c1_per_v":-2.39587e-06,"sandia_c2_per_v":0.00461059,"sandia_c3_per_v":0.0118958,"source_date":"2019-11-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.0,"startup_power_w":42.454,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":720.0,"vdc_rated_v":650.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":57.1281,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Delta Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"M36U_121 {480V}","mppt_max_v":830.0,"mppt_min_v":520.0,"name":"Delta Electronics: M36U_121 {480V}","pac_rated_w":39737.0,"pdc_rated_w":40560.9,"quality_status":"reference_library","record_id":"d95176bc-d3b0-50e1-9168-c8414f37eaf7","sandia_c0_per_w":-2.7188e-07,"sandia_c1_per_v":-1.41606e-05,"sandia_c2_per_v":-0.000815412,"sandia_c3_per_v":-0.000410457,"source_date":"2020-11-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":2.9,"startup_power_w":87.1694,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":830.0,"vdc_rated_v":710.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.58302,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"LG Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"LM320UE-A2 {208V}","mppt_max_v":42.0,"mppt_min_v":32.0,"name":"LG Electronics Inc: LM320UE-A2 {208V}","pac_rated_w":322.0,"pdc_rated_w":335.406,"quality_status":"reference_library","record_id":"d9a55b23-8ab6-5d1f-812a-b1462ceb3e73","sandia_c0_per_w":-9.05686e-05,"sandia_c1_per_v":-0.000227836,"sandia_c2_per_v":-0.00852515,"sandia_c3_per_v":-0.0461902,"source_date":"2020-05-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.11,"startup_power_w":2.28264,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":42.0,"vdc_rated_v":35.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":22.638,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"EG4 Electronics LLC","market_scope":"CEC/SAM reference library; market availability unverified","model":"IV-8000-HYB-AW {240V}","mppt_max_v":480.0,"mppt_min_v":210.0,"name":"EG4 Electronics LLC: IV-8000-HYB-AW {240V}","pac_rated_w":7862.66,"pdc_rated_w":8149.67,"quality_status":"reference_library","record_id":"d9b0c36c-ca70-5754-b852-82805744c47b","sandia_c0_per_w":-1.19698e-06,"sandia_c1_per_v":-3.71005e-05,"sandia_c2_per_v":-0.00274351,"sandia_c3_per_v":-0.0034595,"source_date":"2025-06-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":18.84,"startup_power_w":27.0274,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":14.5145,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Megarevo Technology Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"R5KH1NA {240V}","mppt_max_v":430.0,"mppt_min_v":180.0,"name":"Shenzhen Megarevo Technology Co Ltd: R5KH1NA {240V}","pac_rated_w":5081.0,"pdc_rated_w":5225.22,"quality_status":"reference_library","record_id":"d9f940ab-647b-51f9-a2d3-699da4885e72","sandia_c0_per_w":-4.50584e-06,"sandia_c1_per_v":-2.11051e-05,"sandia_c2_per_v":-0.000372496,"sandia_c3_per_v":-0.00022096,"sources":["sam_cec_inverters_20261031"],"standby_power_w":13.4332,"startup_power_w":30.5683,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":430.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":1331.79,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"INGETEAM POWER TECHNOLOGY SA","market_scope":"CEC/SAM reference library; market availability unverified","model":"INGECON SUN 1715TL U B660 {660V}","mppt_max_v":1200.0,"mppt_min_v":948.0,"name":"INGETEAM POWER TECHNOLOGY SA: INGECON SUN 1715TL U B660 {660V}","pac_rated_w":1390614.0,"pdc_rated_w":1430350.0,"quality_status":"reference_library","record_id":"d9fdca41-f2bf-59f1-b996-e5eef1c7af33","sandia_c0_per_w":-1.08453e-08,"sandia_c1_per_v":1.0272e-05,"sandia_c2_per_v":0.000831419,"sandia_c3_per_v":0.000492463,"sources":["sam_cec_inverters_20261031"],"standby_power_w":459.07241666666664,"startup_power_w":4586.19,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":660.0,"vdc_max_v":1200.0,"vdc_rated_v":1074.0}
