{"created_at":"2026-11-03T07:03:21.338217+00:00","datasheet_url":"https://www.deyeinverter.com/deyeinverter/2025/05/21/%E3%80%90b%E3%80%91datasheet_sun-30-36k-g04_30240303000029_20250520_en.pdf","depth_m":0.206,"efficiency_max_pct":98.6,"entity_type":"inverters","extensions_json":"{\"ac_dc_spd\":\"Type II\",\"afci\":\"Optional\",\"altitude_max_m\":4000,\"communication_interfaces\":[\"RS485\",\"RS232\"],\"cooling\":\"Intelligent air cooling\",\"dc_switch\":true,\"derating_above_c\":45,\"dimension_scope\":\"Cabinet excludes connectors and brackets\",\"european_efficiency_pct\":98.1,\"humidity_pct_range\":[0,100],\"input_operating_current_per_mppt_a\":[40,40],\"input_short_circuit_current_per_mppt_a\":[60,60],\"maximum_grid_apparent_va\":36300,\"maximum_pv_input_w\":42900,\"mppt_efficiency_lower_bound_pct\":99,\"noise_upper_bound_db\":60,\"nominal_grid_voltage_pairs_v\":[[220,380],[230,400]],\"output_current_max_a_at_380_400_v\":[55,52.6],\"start_voltage_v\":250,\"strings_per_mppt\":[3,3],\"topology\":\"Non-isolated\"}","field_sources_json":"{\"*\":\"deye_g04_20261103T0700\"}","height_m":0.572,"ip_rating":"IP65","last_verified_at":"2026-11-03T07:03:21.338217+00:00","manufacturer":"Ningbo Deye Inverter Technology Co., Ltd.","model":"SUN-33K-G04","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":200,"name":"Deye SUN-33K-G04","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"pac_rated_w":33000,"product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"de0f77d7-c96d-5e19-ac1b-304fc84d0f9d","source_release":"Publisher file identifier 20250520 (EN)","sources":["deye_g04_20261103T0700"],"updated_at":"2026-11-03T07:03:21.338217+00:00","vdc_max_v":1100,"vdc_rated_v":600,"weight_kg":28.7,"width_m":0.33}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":10.1365,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ABB","market_scope":"CEC/SAM reference library; market availability unverified","model":"PVI-30-OUTD-S-US-Z-M-A {208V}","mppt_max_v":480.0,"mppt_min_v":100.0,"name":"ABB: PVI-30-OUTD-S-US-Z-M-A {208V}","pac_rated_w":3000.0,"pdc_rated_w":3142.3,"quality_status":"reference_library","record_id":"de46eb0f-96b6-5dcf-a7ef-57cb650c3bea","sandia_c0_per_w":-8.03947e-06,"sandia_c1_per_v":-1.10257e-05,"sandia_c2_per_v":0.000998581,"sandia_c3_per_v":-0.000287238,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.1,"startup_power_w":18.1674,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":310.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":50.7234,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"CSI Solar Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"CSI-36K-T480GL03-U {480V}","mppt_max_v":850.0,"mppt_min_v":580.0,"name":"CSI Solar Co Ltd: CSI-36K-T480GL03-U {480V}","pac_rated_w":35866.0,"pdc_rated_w":36520.8,"quality_status":"reference_library","record_id":"de4b5b59-22cf-5790-a347-332fbc64d8fb","sandia_c0_per_w":-2.71062e-07,"sandia_c1_per_v":1.95129e-06,"sandia_c2_per_v":0.000864189,"sandia_c3_per_v":0.000780439,"sources":["sam_cec_inverters_20261031"],"standby_power_w":3.2724,"startup_power_w":38.3233,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":850.0,"vdc_rated_v":720.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":28.3104,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Altenergy Power System Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"DS3-H {240V}","mppt_max_v":43.0,"mppt_min_v":36.0,"name":"Altenergy Power System Inc: DS3-H {240V}","pac_rated_w":1068.0,"pdc_rated_w":1104.11,"quality_status":"reference_library","record_id":"de4df29c-09f2-57d8-803d-cb81495ebdf9","sandia_c0_per_w":-1.76248e-05,"sandia_c1_per_v":0.000464755,"sandia_c2_per_v":0.0666435,"sandia_c3_per_v":0.0283836,"source_date":"2023-04-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.0302,"startup_power_w":5.43718,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":43.0,"vdc_rated_v":39.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":31.7184,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Eternalplanet Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"HNA2-S11G6 {240V}","mppt_max_v":480.0,"mppt_min_v":250.0,"name":"Eternalplanet Energy Co Ltd: HNA2-S11G6 {240V}","pac_rated_w":11349.0,"pdc_rated_w":11894.4,"quality_status":"reference_library","record_id":"de60e23c-b70e-58e9-b3dc-e5a62f713371","sandia_c0_per_w":-2.33768e-06,"sandia_c1_per_v":-2.33651e-05,"sandia_c2_per_v":0.000247048,"sandia_c3_per_v":-0.000659129,"source_date":"2026-01-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":14.23,"startup_power_w":41.715,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":375.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":153.482,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SYL (NINGBO) Battery Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SP135UHL {480V}","mppt_max_v":1300.0,"mppt_min_v":720.0,"name":"SYL (NINGBO) Battery Co Ltd: SP135UHL {480V}","pac_rated_w":134536.0,"pdc_rated_w":138134.0,"quality_status":"reference_library","record_id":"de76bab5-ae98-5bc4-8b4b-d8a5254a1bd0","sandia_c0_per_w":-6.62024e-08,"sandia_c1_per_v":2.54358e-05,"sandia_c2_per_v":0.00489917,"sandia_c3_per_v":0.00114227,"sources":["sam_cec_inverters_20261031"],"standby_power_w":23.99,"startup_power_w":397.337,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":1300.0,"vdc_rated_v":900.0}
{"certifications":["IEC 62109-1:2010","IEC 62109-2:2011","EN 62311:2008","EN 61000-3-3:2013","EN 61000-3-11:2000","EN 61000-3-2:2014","EN 61000-3-12:2011","EN IEC 63000:2018"],"communication_protocols":["WiFi","RS485"],"connector_type":"Phoenix Contact Sunclix (DC)","cooling_method":"convection","created_at":"2026-11-01T09:07:00.818261+00:00","datasheet_url":"https://kaco-newenergy.com/index.php?eID=dumpFile&f=10180&t=f&token=43bc8986c3d5f6361a1adeb3065115a257de460f","dc_switch":true,"depth_m":0.183,"efficiency_euro_pct":95.8,"efficiency_max_pct":97.3,"entity_type":"inverters","extensions_json":"{\"kaco\":{\"ac_connection\":\"plug-in connector\",\"climatic_category\":\"4K4H (IEC 60721-3-4)\",\"connections_per_mppt\":[1,1],\"dc_operating_range_v\":[150,1000],\"dc_reverse_polarity_protection\":true,\"display\":\"LED status/fault/communication\",\"frequency_range_hz\":[45,65],\"grid_phases\":3,\"humidity_condition\":\"non-condensing\",\"max_altitude_m\":3000,\"max_apparent_power_va\":3000,\"max_input_current_per_mppt_a\":[16,16],\"max_input_power_per_mppt_w\":6200,\"max_recommended_pv_generator_w\":4500,\"max_short_circuit_current_per_mppt_a\":[25,25],\"mppt_voltage_condition\":\"at rated power\",\"noise_db_a\":{\"upper_bound_exclusive\":20},\"nominal_frequency_hz\":[50,60],\"nominal_phase_neutral_line_line_voltage_pairs_v\":[[220,380],[230,400],[240,415]],\"phase_neutral_voltage_range_v\":[160,300],\"power_factor_adjustment\":{\"overexcited\":0.8,\"underexcited\":0.8},\"protection_device_note\":\"DC/AC overvoltage protection devices are not replaceable\",\"relative_humidity_pct\":[0,100],\"source_table_page\":2,\"standby_w\":{\"upper_bound_exclusive\":1},\"startup_voltage_v\":180,\"thd_pct\":{\"upper_bound_exclusive\":3},\"weight_kg\":{\"upper_bound_exclusive\":16}}}","field_sources_json":"{\"*\":\"kaco_nx3_35_20261101\"}","height_m":0.435,"insulation_method":"transformerless","ip_rating":"IP65","last_verified_at":"2026-11-01T09:07:00.818261+00:00","manufacturer":"KACO new energy GmbH","model":"blueplanet 3.0 NX3 M2","mppt_count":2,"mppt_max_v":850,"mppt_min_v":270,"name":"KACO blueplanet 3.0 NX3 M2","notes":"OEM datasheet specifications and compliance claims at cited revision. MPP range is at rated power; asymmetric inputs and bounds retained in extensions. No warranty inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":4.8,"pac_rated_w":3000,"quality_status":"primary_source_extract","record_id":"de85242e-2698-5da5-9608-a0eee87854be","source_release":"EN 500xxxx-03-230310","sources":["kaco_nx3_35_20261101"],"strings_per_mppt":1,"surge_protection":"DC Type II; AC Type III; non-replaceable","updated_at":"2026-11-01T09:07:00.818261+00:00","vdc_max_v":1100,"vdc_rated_v":630,"width_m":0.503}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":2804.52,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"INGETEAM POWER TECHNOLOGY SA","market_scope":"CEC/SAM reference library; market availability unverified","model":"INGECON SUN STORAGE 3660TL U C630 {630V}","mppt_max_v":1300.0,"mppt_min_v":894.0,"name":"INGETEAM POWER TECHNOLOGY SA: INGECON SUN STORAGE 3660TL U C630 {630V}","pac_rated_w":3239420.0,"pdc_rated_w":3323350.0,"quality_status":"reference_library","record_id":"de88f910-24ad-582f-af1c-3121661efd3f","sandia_c0_per_w":-4.29643e-09,"sandia_c1_per_v":2.01646e-05,"sandia_c2_per_v":0.000278119,"sandia_c3_per_v":0.000364001,"sources":["sam_cec_inverters_20261031"],"standby_power_w":2892.5247619047623,"startup_power_w":11741.3,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":630.0,"vdc_max_v":1300.0,"vdc_rated_v":1185.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":26.0383,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"GoodWe Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GW9600-MS-US30 {240V}","mppt_max_v":500.0,"mppt_min_v":210.0,"name":"GoodWe Technologies Co Ltd: GW9600-MS-US30 {240V}","pac_rated_w":9566.0,"pdc_rated_w":9894.55,"quality_status":"reference_library","record_id":"de8b5609-02d3-53f6-80a3-1220001eafbe","sandia_c0_per_w":-1.97997e-06,"sandia_c1_per_v":-4.56388e-05,"sandia_c2_per_v":-0.00340117,"sandia_c3_per_v":-0.00393293,"sources":["sam_cec_inverters_20261031"],"standby_power_w":4.5,"startup_power_w":38.8666,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":500.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":8.9294,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ7AS-66-ACM-US-NM {240V}","mppt_max_v":43.0,"mppt_min_v":38.0,"name":"Enphase Energy Inc: IQ7AS-66-ACM-US-NM {240V}","pac_rated_w":349.0,"pdc_rated_w":361.641,"quality_status":"reference_library","record_id":"de91dcda-eeef-5501-a00e-83abe0506e1a","sandia_c0_per_w":-5.76212e-05,"sandia_c1_per_v":4.52234e-06,"sandia_c2_per_v":0.00855034,"sandia_c3_per_v":-0.00969625,"source_date":"2022-11-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.019,"startup_power_w":1.80212,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":43.0,"vdc_rated_v":40.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":13.0055,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"GoodWe Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GEH50-1U-US10 {240V}","mppt_max_v":480.0,"mppt_min_v":300.0,"name":"GoodWe Technologies Co Ltd: GEH50-1U-US10 {240V}","pac_rated_w":5067.5,"pdc_rated_w":5202.22,"quality_status":"reference_library","record_id":"dec8caa0-9b7e-5549-9ce7-e1b03e9b0742","sandia_c0_per_w":-2.09219e-06,"sandia_c1_per_v":-2.37074e-05,"sandia_c2_per_v":-0.000469767,"sandia_c3_per_v":-0.00031035,"source_date":"2023-02-13","sources":["sam_cec_inverters_20261031"],"standby_power_w":11.24,"startup_power_w":22.5196,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":400.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":11.1047,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ABB","market_scope":"CEC/SAM reference library; market availability unverified","model":"UNO-DM-38-TL-PLUS-US-SB-RA {240V}","mppt_max_v":480.0,"mppt_min_v":200.0,"name":"ABB: UNO-DM-38-TL-PLUS-US-SB-RA {240V}","pac_rated_w":3800.0,"pdc_rated_w":3942.17,"quality_status":"reference_library","record_id":"dec9d6b1-d829-5662-a1a9-755e00374fc9","sandia_c0_per_w":-3.81285e-06,"sandia_c1_per_v":-2.78869e-05,"sandia_c2_per_v":0.000880144,"sandia_c3_per_v":0.000439189,"source_date":"2020-08-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.0,"startup_power_w":23.6469,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":355.0}
{"certifications":["IEC 62109-1:2010","IEC 62109-2:2011","EN 62311:2020","EN 61000-3-3:2013","EN 61000-3-11:2000","EN 61000-3-2:2014","EN 61000-3-12:2011","EN IEC 63000:2018"],"communication_protocols":["WiFi","RS485"],"connector_type":"Phoenix Contact Sunclix (DC)","cooling_method":"convection","created_at":"2026-11-01T09:07:00.818261+00:00","datasheet_url":"https://kaco-newenergy.com/index.php?eID=dumpFile&f=10182&t=f&token=86c73412ff27b4d7e45b87989d6d86d2ce7990c2","depth_m":0.183,"efficiency_euro_pct":97.0,"efficiency_max_pct":97.7,"entity_type":"inverters","extensions_json":"{\"kaco\":{\"ac_connection\":\"plug-in connector\",\"climatic_category\":\"4K4H (IEC 60721-3-4)\",\"connections_per_mppt\":[1,1],\"dc_operating_range_v\":[150,1000],\"dc_reverse_polarity_protection\":true,\"display\":\"LED status/fault/communication\",\"frequency_range_hz\":[45,65],\"grid_phases\":3,\"humidity_condition\":\"non-condensing\",\"max_altitude_m\":3000,\"max_apparent_power_va\":8000,\"max_input_current_per_mppt_a\":[20,16],\"max_input_power_per_mppt_w\":12000,\"max_recommended_pv_generator_w\":12000,\"max_short_circuit_current_per_mppt_a\":[30,25],\"mppt_voltage_condition\":\"at rated power\",\"noise_db_a\":{\"upper_bound_exclusive\":40},\"nominal_frequency_hz\":[50,60],\"nominal_phase_neutral_line_line_voltage_pairs_v\":[[220,380],[230,400],[240,415]],\"phase_neutral_voltage_range_v\":[160,300],\"power_factor_adjustment\":{\"overexcited\":0.8,\"underexcited\":0.8},\"protection_device_note\":\"DC/AC overvoltage protection devices are not replaceable\",\"relative_humidity_pct\":[0,100],\"source_table_page\":2,\"standby_w\":{\"upper_bound_exclusive\":1},\"startup_voltage_v\":180,\"thd_pct\":{\"upper_bound_exclusive\":3}}}","field_sources_json":"{\"*\":\"kaco_nx3_820_20261101\"}","height_m":0.435,"insulation_method":"transformerless","ip_rating":"IP65","last_verified_at":"2026-11-01T09:07:00.818261+00:00","manufacturer":"KACO new energy GmbH","model":"blueplanet 8.0 NX3 M2","mppt_count":2,"mppt_max_v":850,"mppt_min_v":400,"name":"KACO blueplanet 8.0 NX3 M2","notes":"OEM datasheet specifications and compliance claims at cited revision. MPP range is at rated power; asymmetric inputs and bounds retained in extensions. No warranty inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":12.8,"pac_rated_w":8000,"quality_status":"primary_source_extract","record_id":"dece07c3-1678-5987-9a68-7b4d1401a2c7","source_release":"EN 500xxxx-04-230309","sources":["kaco_nx3_820_20261101"],"strings_per_mppt":1,"surge_protection":"DC Type II; AC Type III; non-replaceable","updated_at":"2026-11-01T09:07:00.818261+00:00","vdc_max_v":1100,"vdc_rated_v":630,"weight_kg":16,"width_m":0.503}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":20.7493,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SolarEdge Technologies Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SE7600A-US {208V}","mppt_max_v":480.0,"mppt_min_v":325.0,"name":"SolarEdge Technologies Ltd: SE7600A-US {208V}","pac_rated_w":7560.0,"pdc_rated_w":7781.0,"quality_status":"reference_library","record_id":"dee690c0-d520-5e23-81ef-df2a9a4c6cd6","sandia_c0_per_w":-1.52226e-06,"sandia_c1_per_v":3.37399e-05,"sandia_c2_per_v":0.00334072,"sandia_c3_per_v":0.00252878,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":5.75,"startup_power_w":19.0597,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":375.0}
