{"cooling_method":"natural","created_at":"2026-11-02T13:02:55.394208+00:00","datasheet_url":"https://www.invt-solar.com/userfiles/files/download/Brochure/Brochure-XG(20240918)/INVT_XG3-10KTL%20Single%20Phase%20On-Grid%20Solar%20Inverter_EN.pdf","depth_m":0.16,"efficiency_euro_pct":97.4,"efficiency_max_pct":98.3,"entity_type":"inverters","extensions_json":"{\"afci\":\"optional\",\"certification_note\":\"OEM list only; independent certificates not reviewed\",\"communication_as_reported\":[\"RS485\",\"WiFi\",\"4G\"],\"communication_option_status\":\"Table does not label these standard/optional; not asserted all installed\",\"condensation_condition\":null,\"current_per_mppt_max_a\":[20,20],\"dc_switch\":\"optional\",\"display\":\"LCD / LED+APP\",\"evidence_locator\":\"PDF page 2 XG7KTL, shared cells and footnotes\",\"grid_frequency_options_hz\":[50,60],\"grid_voltage_options_v\":[220,230,240],\"maximum_input_power_basis\":\"OEM maximum DC input, not a nominal/STC input power\",\"maximum_input_power_w\":10500,\"maximum_operating_altitude_m\":4000,\"maximum_output_apparent_va\":7700,\"mppt_efficiency_pct\":99.9,\"night_power_consumption_w\":{\"operator\":\"<\",\"value\":1},\"oem_standard_claims\":\"G98/G99, RD244，UNE217001, UNE217002, TOR Erzeuger, AS4777, ABNT, NB/T 32004\",\"power_basis\":\"Rated output is kW; maximum output row explicitly kVA, no maximum active W inferred\",\"power_factor\":{\"adjustable\":\"0.8 leading to 0.8 lagging\",\"operator\":\">\",\"value\":0.99},\"protections\":[\"DC reverse polarity\",\"anti-islanding\",\"AC short circuit\",\"residual current monitoring\",\"insulation resistance monitoring\",\"ground fault monitoring\",\"grid monitoring\",\"PV string monitoring\"],\"relative_humidity_pct\":[0,100],\"short_circuit_current_per_mppt_max_a\":[26,26],\"start_voltage_v\":80,\"strings_per_mppt_as_reported\":[1,1],\"thdi_pct\":{\"condition\":\"rated power\",\"operator\":\"<\",\"value\":3},\"warranty\":null}","field_sources_json":"{\"*\":\"invt_table1_20261102T1257\"}","height_m":0.38,"insulation_method":"transformerless","ip_rating":"IP66","last_verified_at":"2026-11-02T13:02:55.394208+00:00","manufacturer":"INVT Solar Technology (Shenzhen) Co., Ltd.","market_scope":"English OEM sheet; country-specific availability/certification unverified","model":"XG7KTL","mppt_count":2,"mppt_max_v":550,"mppt_min_v":50,"name":"XG7KTL","notes":"Exact model and shared table boundaries visually reviewed. Regional exceptions and optional functions qualified in extensions; no invented warranty or maximum active power. Historical linked sheet is not current operation/certification evidence.","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"output_current_max_a":35,"pac_rated_w":7000,"quality_status":"oem_datasheet","record_id":"df07a51b-b035-57b5-a215-11ffbe998c8f","source_release":"Public download centre entry 2024-09-18; PDF undated","sources":["invt_table1_20261102T1257"],"strings_per_mppt":1,"surge_protection":"Yes; type unspecified","technology":"grid_tied_pv","updated_at":"2026-11-02T13:02:55.394208+00:00","vdc_max_v":600,"vdc_rated_v":360,"weight_kg":13,"width_m":0.38}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":24.8847,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Holu Hou Energy LLC","market_scope":"CEC/SAM reference library; market availability unverified","model":"HH9600H-HI {240V}","mppt_max_v":480.0,"mppt_min_v":300.0,"name":"Holu Hou Energy LLC: HH9600H-HI {240V}","pac_rated_w":9628.0,"pdc_rated_w":9953.88,"quality_status":"reference_library","record_id":"df17d318-80cb-5fcd-81bb-3abe620453f2","sandia_c0_per_w":-1.7359e-06,"sandia_c1_per_v":-3.05626e-05,"sandia_c2_per_v":5.5607e-05,"sandia_c3_per_v":-0.000191057,"sources":["sam_cec_inverters_20261031"],"standby_power_w":9.4,"startup_power_w":22.5217,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":400.0}
{"cooling_method":"smart forced air cooling","created_at":"2026-11-02T13:02:55.394208+00:00","datasheet_url":"https://www.invt-solar.com/userfiles/files/download/Brochure/Brochure-XG(20240918)/INVT_XG100-136KTR%20Three%20Phase%20On-Grid%20Solar%20Inverter_EN.pdf","depth_m":0.33,"efficiency_euro_pct":98.5,"efficiency_max_pct":98.7,"entity_type":"inverters","extensions_json":"{\"afci\":\"optional\",\"certification_note\":\"OEM list only; independent certificates not reviewed\",\"communication_optional\":[\"WiFi\",\"DRM\",\"Bluetooth\",\"Ethernet\"],\"communication_standard\":[\"RS485\"],\"condensation_condition\":null,\"current_per_mppt_max_a\":[30,30,30,30,30,30,30,30,30],\"display\":\"LCD / LED+APP\",\"evidence_locator\":\"PDF page 2 XG100KTR-F, shared cells and footnotes\",\"full_load_mppt_voltage_range_v\":[530,850],\"grid_connection_options\":[\"3L/N/PE\",\"3L/PE\"],\"grid_frequency_options_hz\":[50,60],\"grid_voltage_phase_line_v\":[230,400],\"maximum_input_power_basis\":\"OEM maximum DC input, not a nominal/STC input power\",\"maximum_input_power_w\":150000,\"maximum_operating_altitude_m\":4000,\"maximum_output_apparent_va\":110000,\"mppt_efficiency_pct\":99.9,\"night_power_consumption_w\":{\"operator\":\"<\",\"value\":1},\"oem_standard_claims\":\"IEC61727/IEC62116, CEI 0-21/CEI 0-16, C10/C11, VDE 4105, VDE 0124, G99,\\n                                                              RD244, UNE217001, UNE217002, NC RfG, TOR Erzeuger, NRS097-2-1, NB/T 32004\",\"power_basis\":\"Rated output is kW; maximum output row explicitly kVA, no maximum active W inferred\",\"power_factor\":{\"adjustable\":\"0.8 leading to 0.8 lagging\",\"operator\":\">\",\"value\":0.99},\"protections\":[\"DC reverse polarity\",\"anti-islanding\",\"AC short circuit\",\"residual current monitoring\",\"insulation resistance monitoring\",\"ground fault monitoring\",\"grid monitoring\",\"PV string monitoring\"],\"relative_humidity_pct\":[0,100],\"short_circuit_current_per_mppt_max_a\":[40,40,40,40,40,40,40,40,40],\"start_voltage_v\":250,\"strings_per_mppt_as_reported\":[2,2,2,2,2,2,2,2,2],\"thdi_pct\":{\"condition\":\"rated power\",\"operator\":\"<\",\"value\":3},\"warranty\":null}","field_sources_json":"{\"*\":\"invt_table3_20261102T1257\"}","height_m":0.66,"insulation_method":"transformerless","ip_rating":"IP66","last_verified_at":"2026-11-02T13:02:55.394208+00:00","manufacturer":"INVT Solar Technology (Shenzhen) Co., Ltd.","market_scope":"English OEM sheet; country-specific availability/certification unverified","model":"XG100KTR-F","mppt_count":9,"mppt_max_v":1000,"mppt_min_v":180,"name":"XG100KTR-F","notes":"Exact model and shared table boundaries visually reviewed. Regional exceptions and optional functions qualified in extensions; no invented warranty or maximum active power. Historical linked sheet is not current operation/certification evidence.","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"output_current_max_a":158.8,"pac_rated_w":100000,"quality_status":"oem_datasheet","record_id":"df378f25-d008-5e40-ab59-22a135924904","source_release":"Public download centre entry 2024-09-18; PDF undated","sources":["invt_table3_20261102T1257"],"strings_per_mppt":2,"surge_protection":"Type II","technology":"grid_tied_pv","updated_at":"2026-11-02T13:02:55.394208+00:00","vdc_max_v":1100,"vdc_rated_v":620,"weight_kg":95,"width_m":1.05}
{"communication_protocols":["Modbus-RTU","Modbus-TCP"],"cooling_method":"Smart fan cooling","created_at":"2026-11-02T21:05:17.232739+00:00","datasheet_url":"https://en.goodwe.com/Ftp/EN/Downloads/Datasheet/GW_SDT-G3-30-50kW_Datasheet-EN.pdf","dc_switch":true,"depth_m":0.23,"efficiency_euro_pct":97.8,"efficiency_max_pct":98.6,"entity_type":"inverters","extensions_json":"{\"altitude_max_m\":4000,\"dc_connector\":\"MC4,4\\u20136mm\\u00b2\",\"grid_frequency_hz\":[50],\"max_ac_active_power_kw\":36,\"max_input_current_per_mppt_a\":[42,42,32],\"max_short_circuit_current_per_mppt_a\":[52.5,52.5,40],\"model_column\":\"GW36K-SDT-C30\",\"mppt_condition\":\"Operating range, not guaranteed full-power range; see manual\",\"night_self_consumption_w\":{\"bound\":\"<\",\"value\":1},\"noise_db_as_reported\":45,\"nominal_ac_voltage_as_reported\":\"220/380,230/400,240/415 V,3L/N/PE or3L/PE\",\"optional_features\":[\"AFCI\",\"rapid shutdown\",\"PID recovery\",\"power supply at night\",\"LCD\",\"4G + Bluetooth\"],\"pdf_page\":2,\"relative_humidity_pct\":\"0\\u2013100\",\"source_id\":\"goodwe_sdt30_50_20251216_v20_20261102T2100\",\"standard_interfaces\":[\"RS485\",\"WiFi + LAN + Bluetooth\"],\"standby_condition\":\"At1000\\u20131100V; normal operation returns in MPPT window\",\"start_voltage_v\":160,\"surge_protection\":\"DC/AC TypeIII standard;TypeII optional\",\"topology\":\"Non-isolated\"}","field_sources_json":"{\"*\":\"goodwe_sdt30_50_20251216_v20_20261102T2100\"}","height_m":0.483,"ip_rating":"IP66","last_verified_at":"2026-11-02T21:05:17.232739+00:00","manufacturer":"GoodWe Technologies Co Ltd","model":"GW36K-SDT-C30","mppt_count":3,"mppt_max_v":1000,"mppt_min_v":140,"name":"GoodWe GW36K-SDT-C30","notes":"Exact published model column, revision-specific facts and conditions. Optional functions remain qualified; no certification, availability or project-equipment inference.","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"output_current_max_a":54.6,"pac_rated_w":36000,"quality_status":"primary_source_extract","record_id":"df4513cf-5560-5a09-aab8-44ae51ca555a","source_date":"2025-12-16","source_release":"20251216 EN V2.0","sources":["goodwe_sdt30_50_20251216_v20_20261102T2100"],"strings_per_mppt":2,"updated_at":"2026-11-02T21:05:17.232739+00:00","vdc_max_v":1100,"vdc_rated_v":600,"weight_kg":28,"width_m":0.585}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":5.14281,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ8X-BAT-US-NB {240V}","mppt_max_v":73.5,"mppt_min_v":52.5,"name":"Enphase Energy Inc: IQ8X-BAT-US-NB {240V}","pac_rated_w":315.0,"pdc_rated_w":323.997,"quality_status":"reference_library","record_id":"df52fb0e-d0b0-519a-87cf-b7b7e20ed99a","sandia_c0_per_w":-9.01645e-05,"sandia_c1_per_v":7.54785e-06,"sandia_c2_per_v":0.00451508,"sandia_c3_per_v":-0.0100292,"source_date":"2024-11-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.024,"startup_power_w":4.99638,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":73.5,"vdc_rated_v":63.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":893.886,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"WSTECH GmbH","market_scope":"CEC/SAM reference library; market availability unverified","model":"APS870-PV-1-480-5 {480V}","mppt_max_v":1470.0,"mppt_min_v":770.0,"name":"WSTECH GmbH: APS870-PV-1-480-5 {480V}","pac_rated_w":872029.0,"pdc_rated_w":893886.0,"quality_status":"reference_library","record_id":"df6ac802-3040-5cf1-8798-85fe5da31825","sandia_c0_per_w":-1.98485e-08,"sandia_c1_per_v":8.29956e-06,"sandia_c2_per_v":-0.000394822,"sandia_c3_per_v":-0.000131325,"sources":["sam_cec_inverters_20261031"],"standby_power_w":91.402,"startup_power_w":2670.89,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":1470.0,"vdc_rated_v":1000.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":7.43076,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ7A-72-E-ACM-US-NM {208V}","mppt_max_v":43.0,"mppt_min_v":38.0,"name":"Enphase Energy Inc: IQ7A-72-E-ACM-US-NM {208V}","pac_rated_w":290.0,"pdc_rated_w":300.946,"quality_status":"reference_library","record_id":"df781a42-8277-5fae-b03f-d6309e32cb45","sandia_c0_per_w":-7.23709e-05,"sandia_c1_per_v":2.79794e-05,"sandia_c2_per_v":-0.00302213,"sandia_c3_per_v":-0.0168827,"source_date":"2023-06-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.045,"startup_power_w":1.68215,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":43.0,"vdc_rated_v":40.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":98.122,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"WIT 63K-HU-US {480V}","mppt_max_v":800.0,"mppt_min_v":520.0,"name":"Shenzhen Growatt New Energy Co Ltd: WIT 63K-HU-US {480V}","pac_rated_w":62569.8,"pdc_rated_w":64760.5,"quality_status":"reference_library","record_id":"df7be7d8-a043-5c2f-be32-cc04960bbbba","sandia_c0_per_w":-2.19514e-08,"sandia_c1_per_v":-2.62952e-05,"sandia_c2_per_v":-0.00160268,"sandia_c3_per_v":0.0369075,"sources":["sam_cec_inverters_20261031"],"standby_power_w":18.66,"startup_power_w":316.927,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":800.0,"vdc_rated_v":660.0}
{"cooling_method":"Intelligent air cooling","created_at":"2026-11-03T11:01:47.134399+00:00","datasheet_url":"https://www.deyeinverter.com/deyeinverter/2026/09/15/BDatasheetSUN-30-60K-SG01HP3-US-BM4-277V20260911en.pdf","depth_m":0.294,"efficiency_max_pct":97.6,"entity_type":"inverters","extensions_json":"{\"altitude_max_m\":2000,\"battery_charge_discharge_current_a_per_input\":[50,50],\"battery_input_count\":2,\"battery_voltage_range_v\":[160,800],\"derating_above_c\":45,\"enclosure_type\":\"Type 3R\",\"european_efficiency_pct\":97,\"humidity_pct_range\":[0,100],\"input_operating_current_per_mppt_a\":[36,36,36],\"input_short_circuit_current_per_mppt_a\":[55,55,55],\"max_continuous_grid_passthrough_a\":200,\"maximum_grid_apparent_va\":30000,\"maximum_output_current_a\":36.2,\"maximum_pv_input_w\":39000,\"nominal_grid_voltage_pairs_v\":[[277,480]],\"off_grid_peak_duration_s\":10,\"off_grid_peak_multiple\":1.5,\"start_voltage_v\":180,\"strings_per_mppt\":[2,2,2],\"topology\":\"Non-isolated\",\"warranty_as_reported\":\"5 years or up to 10 years; varies by installation country\"}","field_sources_json":"{\"*\":\"deye_engineering_1_20261103T1100\"}","height_m":0.894,"last_verified_at":"2026-11-03T11:01:47.134399+00:00","manufacturer":"Ningbo Deye Inverter Technology Co., Ltd.","model":"SUN-30K-SG01HP3-US-BM3-277V","mppt_count":3,"mppt_max_v":850,"mppt_min_v":150,"name":"Deye SUN-30K-SG01HP3-US-BM3-277V","operating_temperature_max_c":60,"operating_temperature_min_c":-40,"pac_rated_w":30000,"quality_status":"primary_source_extract","record_id":"df9fa68d-2343-5469-9ea0-e05bd5ebc623","sources":["deye_engineering_1_20261103T1100"],"surge_protection":"Type II AC and DC","updated_at":"2026-11-03T11:01:47.134399+00:00","vdc_max_v":1000,"vdc_rated_v":600,"weight_kg":80,"width_m":0.527}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":25.3832,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SRNE Solar CoLtd","market_scope":"CEC/SAM reference library; market availability unverified","model":"HEBP4880U240-Pro {208V}","mppt_max_v":450.0,"mppt_min_v":275.0,"name":"SRNE Solar CoLtd: HEBP4880U240-Pro {208V}","pac_rated_w":8808.5,"pdc_rated_w":9201.41,"quality_status":"reference_library","record_id":"dfb95589-5c79-576e-9ffd-5c352fe0667c","sandia_c0_per_w":-4.43298e-06,"sandia_c1_per_v":3.33376e-05,"sandia_c2_per_v":0.00176484,"sandia_c3_per_v":0.00198885,"sources":["sam_cec_inverters_20261031"],"standby_power_w":72.3,"startup_power_w":71.3351,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":450.0,"vdc_rated_v":362.5}
