{"certifications":["IEC/EN 61000-6-1/2/3/4","IEC/EN 62109-1/2","IEC 61727","IEC 62116","IEC 61683","EN 50530","AS/NZS 4777.2:2015","VDE-AR-N-4105","DIN VDE0126-1-1","EN 50549-1","UNE 217002","RD 1699:2011","NTS 2.0 (PO12.2)"],"cooling_method":"natural convection","created_at":"2026-11-02T00:03:20.435141+00:00","dc_switch":true,"efficiency_euro_pct":97.4,"efficiency_max_pct":98.4,"entity_type":"inverters","extensions_json":"{\"ac_connector\":\"plug and play\",\"ac_phases\":3,\"ac_voltage_range_line_v\":[311,478],\"ac_voltage_range_phase_v\":[180,276],\"adjustable_pf\":\"0.8 capacitive to 0.8 inductive\",\"altitude_derating_above_m\":2000,\"apparent_power_exception\":\"Belgium and Germany: 6000 VA; SG7.0RT Australia 6999 VA\",\"connector_max_current_a\":30,\"dc_connector\":\"MC4, max 6 mm2; Evo2 exception above 1000 V\",\"dc_voltage_condition\":\"Standby between 1000 and 1100 V; use MC4 Evo2 rather than MC4 if system may exceed 1000 V\",\"depth_m\":0.195,\"display\":\"LED\",\"grid_frequency_ranges_hz\":{\"50\":[45,55],\"60\":[55,65]},\"interfaces\":[\"WLAN\",\"Ethernet\",\"RS485\",\"DI\",\"DO\"],\"locator\":\"PDF page 2; column SG6.0RT; technical rows and all footnotes\",\"max_altitude_m\":4000,\"maximum_apparent_power_va\":6600,\"maximum_input_current_per_mppt_a\":[12.5,12.5],\"minimum_pv_and_start_voltage_v\":180,\"nominal_ac_voltage_pairs_v\":[[220,380],[230,400],[240,415]],\"nominal_pf\":{\"lower_bound_exclusive\":0.99},\"nominal_power_condition\":\"230 V, 50 Hz; SG7.0RT Australia exception 6999 W and 6999 VA; Belgium/Germany 7000 W/VA\",\"pid_recovery\":true,\"protections\":[\"grid monitoring\",\"DC reverse polarity\",\"AC short circuit\",\"leakage current\",\"DC Type II SPD\",\"AC Type II SPD\",\"AFCI\"],\"recommended_pv_kwp\":9,\"relative_humidity_pct\":[0,100],\"revision\":\"Spanish v1.1.3, copyright 2021\",\"short_circuit_current_total_a\":32,\"short_circuit_per_mppt_a\":[16,16],\"standards_status\":\"OEM-listed conformity claims; not independently certified\",\"strings_per_mppt\":[1,1],\"thd_pct\":{\"condition\":\"nominal power\",\"upper_bound_exclusive\":3},\"topology\":\"transformerless\",\"typical_noise_dba\":35}","field_sources_json":"{\"*\":\"sungrow_rt_es_2021_20261102T0000\"}","height_m":0.48,"idc_max_a":25,"ip_rating":"IP65","last_verified_at":"2026-11-02T00:03:20.435141+00:00","manufacturer":"Sungrow Power Supply Co Ltd","model":"SG6.0RT","mounting_type":"wall bracket","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":160,"name":"Sungrow SG6.0RT","notes":"Historical Spanish datasheet v1.1.3; country power limits and DC standby/connector conditions retained. No current availability, warranty or project assignment inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":10,"pac_rated_w":6000,"quality_status":"oem_datasheet_reviewed","record_id":"e43611c3-dab9-5ef7-9989-4934a6e65416","sources":["sungrow_rt_es_2021_20261102T0000"],"updated_at":"2026-11-02T00:03:20.435141+00:00","vdc_max_v":1100,"vdc_rated_v":600,"weight_kg":18,"width_m":0.37}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":7.43076,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ7AS-66-E-ACM-US {208V}","mppt_max_v":43.0,"mppt_min_v":38.0,"name":"Enphase Energy Inc: IQ7AS-66-E-ACM-US {208V}","pac_rated_w":290.0,"pdc_rated_w":300.946,"quality_status":"reference_library","record_id":"e46a3198-887e-5d53-b6b9-a27f9dbfb335","sandia_c0_per_w":-7.23709e-05,"sandia_c1_per_v":2.79794e-05,"sandia_c2_per_v":-0.00302213,"sandia_c3_per_v":-0.0168827,"source_date":"2023-06-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.045,"startup_power_w":1.68215,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":43.0,"vdc_rated_v":40.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":30.6633,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Guangzhou Sanjing Electric Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"H2-114K-LS4-US {240V}","mppt_max_v":510.0,"mppt_min_v":190.0,"name":"Guangzhou Sanjing Electric Co Ltd: H2-114K-LS4-US {240V}","pac_rated_w":11298.0,"pdc_rated_w":11652.0,"quality_status":"reference_library","record_id":"e46aa7b5-a128-5378-9752-7523e9b0561c","sandia_c0_per_w":-1.25756e-06,"sandia_c1_per_v":-3.50364e-05,"sandia_c2_per_v":0.000470481,"sandia_c3_per_v":-0.000119328,"sources":["sam_cec_inverters_20261031"],"startup_power_w":82.9831,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":510.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.58302,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"LG Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"LG355M1C-N5 {208V}","mppt_max_v":42.0,"mppt_min_v":32.0,"name":"LG Electronics Inc: LG355M1C-N5 {208V}","pac_rated_w":322.0,"pdc_rated_w":335.406,"quality_status":"reference_library","record_id":"e46aaf7e-f5f2-5b57-bc46-6fbc85646a8b","sandia_c0_per_w":-9.05686e-05,"sandia_c1_per_v":-0.000227836,"sandia_c2_per_v":-0.00852515,"sandia_c3_per_v":-0.0461902,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.11,"startup_power_w":2.28264,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":42.0,"vdc_rated_v":35.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.34561,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Fronius International GmbH","market_scope":"CEC/SAM reference library; market availability unverified","model":"Fronius Primo 60-1 208-240 {208V}","mppt_max_v":800.0,"mppt_min_v":100.0,"name":"Fronius International GmbH: Fronius Primo 60-1 208-240 {208V}","pac_rated_w":6000.0,"pdc_rated_w":6168.1,"quality_status":"reference_library","record_id":"e4853c31-f2ef-59fd-ba7d-248f7e05397b","sandia_c0_per_w":-1.93124e-06,"sandia_c1_per_v":-2.46231e-05,"sandia_c2_per_v":-6.36271e-05,"sandia_c3_per_v":-0.000382035,"source_date":"2019-03-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.41,"startup_power_w":43.5807,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":800.0,"vdc_rated_v":660.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":13.3574,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Base Power Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"MIN 5000TL-XH-US {240V}","mppt_max_v":480.0,"mppt_min_v":210.0,"name":"Base Power Inc: MIN 5000TL-XH-US {240V}","pac_rated_w":4943.0,"pdc_rated_w":5075.82,"quality_status":"reference_library","record_id":"e4a81e3e-9082-506d-9680-a0382f0ba2c0","sandia_c0_per_w":-3.22302e-06,"sandia_c1_per_v":-4.7108e-05,"sandia_c2_per_v":-0.000573923,"sandia_c3_per_v":-0.000712923,"sources":["sam_cec_inverters_20261031"],"standby_power_w":1.593,"startup_power_w":21.1886,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":8.98968,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Northern Electric & Power Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"BDM-350-208A {208V}","mppt_max_v":55.0,"mppt_min_v":22.0,"name":"Northern Electric & Power Co Ltd: BDM-350-208A {208V}","pac_rated_w":303.0,"pdc_rated_w":314.639,"quality_status":"reference_library","record_id":"e4a877b5-469f-55e8-bfa6-bbe3ff201ebd","sandia_c0_per_w":-7.37266e-05,"sandia_c1_per_v":-3.37761e-06,"sandia_c2_per_v":0.00724539,"sandia_c3_per_v":0.00560634,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.2,"startup_power_w":1.80475,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":55.0,"vdc_rated_v":35.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":30.0636,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SRNE Solar CoLtd","market_scope":"CEC/SAM reference library; market availability unverified","model":"HESP48120U200-H {208V}","mppt_max_v":450.0,"mppt_min_v":275.0,"name":"SRNE Solar CoLtd: HESP48120U200-H {208V}","pac_rated_w":10397.0,"pdc_rated_w":10898.1,"quality_status":"reference_library","record_id":"e4d21baf-680f-57bd-8845-e293f87542e5","sandia_c0_per_w":-4.40128e-06,"sandia_c1_per_v":4.98274e-06,"sandia_c2_per_v":7.64747e-05,"sandia_c3_per_v":0.00023738,"sources":["sam_cec_inverters_20261031"],"standby_power_w":71.2,"startup_power_w":77.9108,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":450.0,"vdc_rated_v":362.5}
{"cooling_method":"smart air cooling","created_at":"2026-11-02T07:03:34.526351+00:00","datasheet_url":"https://www.sofarsolar.com/upload/file/20260202/1770025908261035040.pdf","depth_m":0.22,"efficiency_euro_pct":98.2,"efficiency_max_pct":98.8,"entity_type":"inverters","extensions_json":"{\"ac_connection\":\"3/N/PE\",\"ac_voltage_range_v\":[310,480],\"active_power_adjustment_pct\":[0,100],\"afci\":\"optional\",\"communication_media\":[\"RS485\",\"Wi-Fi\"],\"conformity_note\":\"OEM standards list; certificates not independently verified\",\"dc_inputs_per_mppt\":[2,2,2,2],\"display_interfaces\":[\"LCD\",\"Bluetooth\",\"APP\"],\"evidence_locator\":\"Physical PDF page 23, printed17, exact SOFAR 40KTLX-G3 model column and shared specification rows\",\"maximum_apparent_power_va\":44000,\"mppt_current_max_a\":[40,40,40,40],\"mppt_short_circuit_current_max_a\":[50,50,50,50],\"night_self_consumption_w\":{\"operator\":\"<\",\"value\":3},\"nominal_ac_phase_neutral_and_line_line_v\":[230,400],\"oem_standard_claims\":[\"IEC/EN 61000-6-1/2/3/4\",\"IEC 62116\",\"IEC 61727\",\"IEC 61683\",\"IEC 60068-1/2/14/30\",\"IEC/EN 62109-1/2\",\"G99\",\"VDE-AR-N 4105\",\"VDE V 0126-1-1\",\"EN 50549-1\",\"NRS 097-2-1\",\"UNE 217002-2020\"],\"operating_altitude_max_m\":4000,\"optional_spd\":\"PV Type I+II, AC Type II\",\"output_frequency_ranges_hz\":[[45,55],[55,65]],\"power_factor_range\":\"0.8 leading to0.8 lagging\",\"protections\":{\"anti_islanding\":true,\"dc_reverse_polarity\":true,\"dc_switch\":true,\"ground_fault_monitoring\":true,\"leakage_current\":true,\"pv_string_fault_monitoring\":true},\"rated_output_frequency_hz\":[50,60],\"relative_humidity_pct\":[0,100],\"start_up_voltage_v\":200,\"thdi_pct\":{\"operator\":\"<\",\"value\":3}}","field_sources_json":"{\"*\":\"sofar_catalogue_v74_25to125kw_20261102T0655\"}","height_m":0.48,"input_count":8,"insulation_method":"transformerless","ip_rating":"IP65","last_verified_at":"2026-11-02T07:03:34.526351+00:00","manufacturer":"Shenzhen SOFARSOLAR Co Ltd","market_scope":"EN-EU catalogue; market availability unverified","model":"SOFAR 40KTLX-G3","mppt_count":4,"mppt_max_v":1000.0,"mppt_min_v":180.0,"name":"SOFAR 40KTLX-G3","notes":"Exact source active rating retained independently from model code and apparent VA. Conditions, options and strict bounds are retained; no warranty/protocol inferred.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-30.0,"output_current_max_a":66.7,"pac_rated_w":40000.0,"quality_status":"oem_datasheet","record_id":"e4fd5bf2-d5d1-5f30-bc49-09d245306704","source_date":"2026-01-26","source_release":"V7.4 20260126","sources":["sofar_catalogue_v74_25to125kw_20261102T0655"],"strings_per_mppt":2,"surge_protection":"Type II on PV and AC sides","technology":"grid_tied_pv","updated_at":"2026-11-02T07:03:34.526351+00:00","vac_rated_v":400.0,"vdc_max_v":1100.0,"vdc_rated_v":620.0,"weight_kg":37.0,"width_m":0.585}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":23.2259,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SolarEdge Technologies Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SE20KUS {480V}","mppt_max_v":962.0,"mppt_min_v":842.0,"name":"SolarEdge Technologies Ltd: SE20KUS {480V}","pac_rated_w":20050.0,"pdc_rated_w":20485.2,"quality_status":"reference_library","record_id":"e4fea53a-f2dc-5b74-bb94-3c02472509a7","sandia_c0_per_w":-3.20643e-07,"sandia_c1_per_v":1.07875e-05,"sandia_c2_per_v":0.00164318,"sandia_c3_per_v":-0.000236442,"source_date":"2020-02-03","sources":["sam_cec_inverters_20261031"],"standby_power_w":3.48,"startup_power_w":46.0444,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":962.0,"vdc_rated_v":882.0}
