{"certifications":["IEC 62109","IEC 61000","IEC 61727","IEC 62116","IEC 60068","IEC 61683","EN 50549-1","EN 50549-2","G99","G100","Inmetro 140","VDE 4105","VDE 4110","VDE 4120","VDE 0126-VFR","NC RfG PTPiREE type A/B"],"communication_protocols":["RS485","Wi-Fi"],"cooling_method":"Smart air cooling","created_at":"2026-11-04T20:04:36.778715+00:00","datasheet_url":"https://en.hopewind.com/bocupload/2025/08/28/17563645277695fwq7t.pdf","dc_switch":true,"depth_m":0.265,"efficiency_euro_pct":98.3,"efficiency_max_pct":98.6,"entity_type":"inverters","extensions_json":"{\"hopewind_exact_datasheet_context\":{\"ac_connection\":{\"maximum_cross_section_mm2\":null,\"type\":\"OT / DT terminal\"},\"altitude_derating_above_m\":3000,\"altitude_max_m\":4000,\"certification_qualification\":\"OEM standard-family claims, not independently verified certification/part/year/market validity\",\"dc_connection\":{\"cable_cross_section_mm2\":[4,6],\"type\":\"MC4\"},\"dc_inputs_scope\":\"Printed layout retained; no total/string count inferred\",\"dimensions_source\":{\"order\":\"W×H×D\",\"values_mm\":[520,520,265]},\"display\":\"LED, WLAN + APP\",\"frequency_hz\":[60],\"included_protection_claims\":[\"PV reverse polarity\",\"insulation impedance detection\",\"residual leakage detection\",\"output overcurrent\",\"anti-islanding\",\"zero export\",\"PV string monitoring\",\"AFCI\"],\"input_current_scope_hold\":{\"field\":\"idc_max_a\",\"model\":\"HSNV20K-L-G01\",\"page1_marketing_mppt_current_a\":20,\"page2_per_mppt_a\":[45,45],\"reason\":\"Different/conflicting current scope; no aggregate or per-string reinterpretation. Await revised consistent OEM evidence.\",\"record_id\":\"e5564641-5175-5bb1-ab66-3f1fca5a054b\",\"source_id\":\"hopewind_low20_V24_20261104T2000\"},\"maximum_output_active_power_kw\":20,\"native_dc_inputs_layout\":\"3/3\",\"operating_voltage_range_v\":[165,286],\"output_current_scope\":\"Three-phase line current as printed, not summed\",\"per_mppt_input_current_a_as_printed\":[45,45],\"per_mppt_short_circuit_current_a_as_printed\":[67.5,67.5],\"power_factor_adjustable\":{\"lagging\":0.8,\"leading\":0.8},\"rated_output_current_a\":52.3,\"rated_output_voltage_native\":\"220 V (3P + N + PE)\",\"source_locator\":{\"model_column\":\"HSNV20K-L-G01\",\"physical_page\":2,\"table\":\"PARAMETERS\",\"version\":\"V2.4\"},\"starting_voltage_v\":180,\"thdi\":{\"condition\":\"at rated power\",\"operator\":\"<\",\"value_pct\":3},\"warranty\":\"Not specified by exact datasheet; no years inferred\",\"weight_bound\":{\"operator\":\"<=\",\"value_kg\":55}}}","field_sources_json":"{\"certifications\":\"hopewind_low20_V24_20261104T2000\",\"communication_protocols\":\"hopewind_low20_V24_20261104T2000\",\"cooling_method\":\"hopewind_low20_V24_20261104T2000\",\"datasheet_url\":\"hopewind_low20_V24_20261104T2000\",\"dc_switch\":\"hopewind_low20_V24_20261104T2000\",\"depth_m\":\"hopewind_low20_V24_20261104T2000\",\"efficiency_euro_pct\":\"hopewind_low20_V24_20261104T2000\",\"efficiency_max_pct\":\"hopewind_low20_V24_20261104T2000\",\"extensions_json\":\"hopewind_low20_V24_20261104T2000\",\"height_m\":\"hopewind_low20_V24_20261104T2000\",\"insulation_method\":\"hopewind_low20_V24_20261104T2000\",\"ip_rating\":\"hopewind_low20_V24_20261104T2000\",\"manufacturer\":\"hopewind_low20_V24_20261104T2000\",\"model\":\"hopewind_low20_V24_20261104T2000\",\"mppt_count\":\"hopewind_low20_V24_20261104T2000\",\"mppt_max_v\":\"hopewind_low20_V24_20261104T2000\",\"mppt_min_v\":\"hopewind_low20_V24_20261104T2000\",\"name\":\"hopewind_low20_V24_20261104T2000\",\"operating_temperature_max_c\":\"hopewind_low20_V24_20261104T2000\",\"operating_temperature_min_c\":\"hopewind_low20_V24_20261104T2000\",\"output_current_max_a\":\"hopewind_low20_V24_20261104T2000\",\"pac_rated_w\":\"hopewind_low20_V24_20261104T2000\",\"source_release\":\"hopewind_low20_V24_20261104T2000\",\"string_monitoring\":\"hopewind_low20_V24_20261104T2000\",\"surge_protection\":\"hopewind_low20_V24_20261104T2000\",\"technology\":\"hopewind_low20_V24_20261104T2000\",\"vac_rated_v\":\"hopewind_low20_V24_20261104T2000\",\"vdc_max_v\":\"hopewind_low20_V24_20261104T2000\",\"width_m\":\"hopewind_low20_V24_20261104T2000\"}","height_m":0.52,"insulation_method":"Transformerless","ip_rating":"IP65","last_verified_at":"2026-11-04T20:04:36.778715+00:00","manufacturer":"Shenzhen Hopewind Electric Co., Ltd.","model":"HSNV20K-L-G01","mppt_count":2,"mppt_max_v":1000.0,"mppt_min_v":200.0,"name":"Shenzhen Hopewind Electric Co., Ltd. HSNV20K-L-G01","operating_temperature_max_c":60.0,"operating_temperature_min_c":-40.0,"output_current_max_a":52.3,"pac_rated_w":20000.0,"quality_status":"reviewed_primary_source","record_id":"e5564641-5175-5bb1-ab66-3f1fca5a054b","source_release":"V2.4","sources":["hopewind_low20_V24_20261104T2000"],"string_monitoring":true,"surge_protection":"DC type II / AC type II","technology":"PV grid-tied inverter","updated_at":"2026-11-04T20:04:36.778715+00:00","vac_rated_v":220.0,"vdc_max_v":1100.0,"width_m":0.52}
{"cooling_method":"Smart Fan Cooling","created_at":"2026-11-04T14:11:16.778019+00:00","depth_m":0.281,"efficiency_euro_pct":98.4,"efficiency_max_pct":98.7,"entity_type":"inverters","extensions_json":"{\"hypontech_exact_table\":{\"AC_connection\":\"OT terminal\",\"DC_connector\":\"D4\",\"MPPT_efficiency_pct_lower_exclusive\":99.9,\"THDi_percent_upper_exclusive_at_rated_power\":3,\"altitude_m\":{\"derating_above\":3000,\"unqualified_maximum\":3000},\"dc_input_current_native_A\":\"6*32\",\"dc_short_current_native_A\":\"6*50\",\"full_load_mpp_V\":[375,800],\"grid_options\":\"220/380;230/400 Vac;50/60Hz;3L-N-PE\",\"holds\":[\"Over Voltage Protection DCII/ACIII versus Surge Protection DCII/ACII; no scalar protection class chosen\"],\"humidity_pct\":[0,100],\"integrated_protection_functions\":[\"anti-islanding\",\"DC reverse polarity\",\"insulation resistance detection\",\"residual-current monitoring\",\"AC overcurrent\",\"AC short circuit\",\"overvoltage\",\"ground-fault monitoring\",\"PV-string monitoring\",\"IV-curve scanning\"],\"locator\":\"PDF page2 exact MODEL=HPT-70K; labelled rows; source_ids=hpt60_current_20261104T1400\",\"maximum_PV_power_W\":105000,\"maximum_apparent_AC_power_VA\":77000,\"minimum_DC_V\":150,\"night_W_upper_exclusive\":2,\"noise_dBA_upper_exclusive\":60,\"optional\":\"AFCI,24H monitoring,Wi-Fi/4G/LAN; user-interface LCD&LED or LED\",\"power_factor_native\":\"0.8 leading to0.8 lagging\",\"source_observation\":\"Exact printed model; regional/grid/connector options do not create extra SKUs. No warranty or certification eligibility inferred.\",\"start_up_V\":180,\"strings_per_MPPT\":2,\"topology_native\":\"Non-isolated\"}}","field_sources_json":"{\"*\":\"hpt60_current_20261104T1400\"}","height_m":0.539,"ip_rating":"IP66","last_verified_at":"2026-11-04T14:11:16.778019+00:00","manufacturer":"Hypontech","model":"HPT-70K","mppt_count":6,"mppt_max_v":950,"mppt_min_v":150,"name":"Hypontech HPT-70K","notes":"Exact checksum-pinned OEM table. Unresolved edition/region/heading assertions remain qualified; missing values not inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"output_current_max_a":117,"pac_rated_w":70000,"product_url":"https://www.hypon.com/upload/file/2026/03/10/83ecacc9-5d35-4706-80f3-0cf546c38a72.pdf","quality_status":"oem_datasheet_reviewed","record_id":"e5766b55-dec8-5ac9-9541-461d2ce2328a","sources":["hpt60_current_20261104T1400"],"surge_protection":"Integrated DC and AC protection; protection-type assertions held for label/scope review","updated_at":"2026-11-04T14:11:16.778019+00:00","vdc_max_v":1000,"vdc_rated_v":620,"weight_kg":55.4,"width_m":0.677}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":34.4078,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Northern Electric & Power Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"BDH-12KSP-LB {240V}","mppt_max_v":500.0,"mppt_min_v":220.0,"name":"Northern Electric & Power Co Ltd: BDH-12KSP-LB {240V}","pac_rated_w":11969.0,"pdc_rated_w":12386.8,"quality_status":"reference_library","record_id":"e5b63722-99f7-5cbb-b5dd-71d901ff9b2c","sandia_c0_per_w":-1.91393e-06,"sandia_c1_per_v":-5.08882e-05,"sandia_c2_per_v":0.00200138,"sandia_c3_per_v":0.00153515,"sources":["sam_cec_inverters_20261031"],"standby_power_w":16.48,"startup_power_w":34.0443,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":500.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":8.50573,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ8D-72-E-US {208V}","mppt_max_v":95.0,"mppt_min_v":60.0,"name":"Enphase Energy Inc: IQ8D-72-E-US {208V}","pac_rated_w":640.0,"pdc_rated_w":659.194,"quality_status":"reference_library","record_id":"e5c92fae-5921-552d-aa96-9496184c6f51","sandia_c0_per_w":-3.36531e-05,"sandia_c1_per_v":-0.000132589,"sandia_c2_per_v":-0.00676737,"sandia_c3_per_v":-0.0170258,"source_date":"2022-08-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.04265,"startup_power_w":2.62905,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":95.0,"vdc_rated_v":77.5}
{"cooling_method":"natural convection","created_at":"2026-11-02T11:10:35.508011+00:00","datasheet_url":"https://www.fox-ess.com/Public/Uploads/uploadfile/files/20260710/ENFG2DatasheetV2.020260703.pdf","depth_m":0.148,"efficiency_euro_pct":96.8,"efficiency_max_pct":97.4,"entity_type":"inverters","extensions_json":"{\"active_output_power_note\":\"Table labels rated output apparent VA; no conversion to active W\",\"afci\":\"optional\",\"battery_ready_claim\":\"Cover: external Fox ESS charge controller required; no battery input specs assigned\",\"communication_interfaces\":[\"RS485\",\"Meter/CT\",\"DRM\"],\"consumption_w\":{\"condition\":\"standby\",\"operator\":\"<\",\"value\":1},\"country_of_manufacture\":\"China\",\"dc_power_label\":\"Max. Input Power [W]\",\"dc_switch\":\"optional\",\"display\":[\"LCD\",\"touch key\",\"app\",\"website\"],\"evidence_locator\":\"PDFp2 F4600-G2 column and common technical rows; V2.0 | 2026/07/03\",\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[0,100],\"input_current_scope_note\":\"Shared table row; no separate per-string/per-MPPT array inferred\",\"maximum_apparent_output_va\":5060,\"maximum_dc_power_as_reported_w\":6900,\"maximum_input_current_as_reported_a\":14,\"maximum_operating_altitude_m\":3000,\"maximum_short_circuit_current_as_reported_a\":18,\"minimum_input_voltage_v\":80,\"monitoring_module_optional\":true,\"monitoring_module_options\":[\"LAN\",\"WiFi\",\"GPRS\",\"4G\"],\"mppt_efficiency_pct\":99,\"noise_emission_typical_db\":{\"operator\":\"<\",\"value\":30},\"power_factor\":{\"adjustable\":\"0.8 leading to0.8 lagging\",\"nominal\":1},\"protections\":[\"insulation monitoring\",\"residual current monitoring\",\"DC reverse polarity\",\"anti-islanding\",\"AC short-circuit\",\"AC overcurrent\",\"PV string current monitoring\",\"AC overvoltage\"],\"rated_apparent_output_va\":4600,\"rated_grid_frequency_options_hz\":[50,60],\"rated_grid_voltage_options_v\":[220,230,240],\"rated_output_current_a\":20,\"standard_claim_note\":\"OEM table claims only; individual certificates not verified\",\"standard_claims\":{\"EMC\":[\"EN61000-6-1/2/3/4\"],\"grid_or_certification\":[\"AS/NZS4777.2\",\"CEI0-21\"],\"safety\":[\"EN/IEC62109-1/2\"]},\"startup_input_voltage_v\":120,\"thdi_pct\":{\"condition\":\"condition not specified in table\",\"operator\":\"<\",\"value\":3},\"warranty\":null}","field_sources_json":"{\"*\":\"foxf_20260703_20261102T1100\"}","height_m":0.453,"insulation_method":"transformerless","ip_rating":"IP65","last_verified_at":"2026-11-02T11:10:35.508011+00:00","manufacturer":"FOXESS CO LTD","market_scope":"Global English OEM sheet; local approvals/settings unverified","model":"F4600-G2","mppt_count":2,"mppt_max_v":550.0,"mppt_min_v":80.0,"name":"F4600-G2","notes":"Exact named model, current table visually checked. Optional DC switch/AFCI/monitoring remain options; no warranty inferred. Active/apparent power and recommended DC power remain distinct.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-25.0,"output_current_max_a":22,"quality_status":"oem_datasheet","record_id":"e5cdd7e0-4cf9-5314-892d-5da0bf90180e","source_date":"2026-07-03","source_release":"V2.0 | 2026/07/03","sources":["foxf_20260703_20261102T1100"],"strings_per_mppt":1,"surge_protection":"DC/AC Type II","technology":"grid_tied_pv","updated_at":"2026-11-02T11:10:35.508011+00:00","vdc_max_v":600.0,"vdc_rated_v":360.0,"weight_kg":14.8,"width_m":0.402}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":10.287,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"FOXESS CO LTD","market_scope":"CEC/SAM reference library; market availability unverified","model":"AIO-H1-38-US {240V}","mppt_max_v":500.0,"mppt_min_v":204.0,"name":"FOXESS CO LTD: AIO-H1-38-US {240V}","pac_rated_w":3797.22,"pdc_rated_w":3909.04,"quality_status":"reference_library","record_id":"e5ed9251-3f19-55da-8a84-300161194452","sandia_c0_per_w":-1.89026e-06,"sandia_c1_per_v":-3.30986e-05,"sandia_c2_per_v":0.000670048,"sandia_c3_per_v":0.0026932,"sources":["sam_cec_inverters_20261031"],"standby_power_w":13.34883411,"startup_power_w":38.327,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":500.0,"vdc_rated_v":380.0}
