{"cooling_method":"smart air cooling","created_at":"2026-11-02T09:03:02.055841+00:00","datasheet_url":"https://www.solaxpower.com/uploads/file/solax-x3-mega-g2-datasheet-en.pdf","depth_m":0.286,"efficiency_euro_pct":98.1,"efficiency_max_pct":98.4,"entity_type":"inverters","extensions_json":"{\"ac_auxiliary_supply\":\"built-in\",\"ac_connection\":\"3W/(N)/PE\",\"ac_frequency_range_hz\":[[45,55],[55,65]],\"active_power_review\":\"V3.3 rated/max rows are kVA; do not copy older cachedV3.2 kW row or infer W from VA\",\"afci\":\"optional\",\"anti_pid\":\"external\",\"certificate_note\":\"OEM list; independent certificates not verified\",\"communication_interfaces\":[\"RS485\",\"DRM\",\"DI/DO\"],\"evidence_locator\":\"PDF page2 exact model column and shared rows; V3.3 on cover\",\"export_power_control\":\"built-in; cover claim\",\"frequency_condition\":\"country-code dependent (footnote3)\",\"humidity_condition\":\"condensing as printed\",\"iv_curve_diagnosis\":true,\"maximum_apparent_power_va\":44000,\"maximum_continuous_output_current_by_ac_phase_voltage_a\":{\"220V\":66.7,\"230V\":63.8},\"maximum_input_current_per_mppt_a\":32,\"maximum_short_circuit_current_per_mppt_a\":46,\"night_power_consumption_w\":{\"operator\":\"<\",\"value\":2},\"oem_certificate_claims\":[\"IEC/EN62109-1\",\"IEC/EN62109-2\",\"NB/T32004\",\"EN50549\",\"AS4777.2\",\"VDE4105\",\"IEC61727\",\"IEC62116\",\"IEC61683\",\"IEC60068\",\"EN50530\"],\"operating_altitude_max_m\":4000,\"overvoltage_category\":{\"PV\":\"II\",\"mains\":\"III\"},\"power_factor_range\":\"0.8 lagging to0.8 leading\",\"protections\":[\"over/under voltage\",\"DC isolation\",\"DC reverse polarity\",\"grid monitoring\",\"DC injection monitoring\",\"back-feed current monitoring\",\"residual current detection\",\"over temperature\",\"AC overcurrent\",\"AC short circuit\"],\"rated_ac_frequency_hz\":[50,60],\"rated_ac_phase_and_line_voltages_v\":[[220,380],[230,400]],\"rated_apparent_power_va\":40000,\"rated_output_current_by_ac_phase_voltage_a\":{\"220V\":60.6,\"230V\":58},\"rated_pv_input_voltage_by_ac_phase_voltage_v\":{\"220V\":580,\"230V\":600},\"recommended_maximum_pv_array_power_wp\":60000,\"relative_humidity_pct\":[4,100],\"remote_setting_and_upgrade\":true,\"start_up_voltage_v\":200}","field_sources_json":"{\"*\":\"solax_multi_model_20261102T0859\"}","height_m":0.521,"hybrid":false,"insulation_method":"non-isolated","ip_rating":"IP66","last_verified_at":"2026-11-02T09:03:02.055841+00:00","manufacturer":"SolaX Power Network Technology (Zhe jiang) Co Ltd","model":"X3-MGA-40K-G2","mppt_count":4,"mppt_max_v":1000.0,"mppt_min_v":180.0,"name":"X3-MGA-40K-G2","notes":"Exact V3.3 table. Rated active power remains null; apparent power is not converted to W. Voltage-qualified currents retained. No warranty inferred.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-25.0,"quality_status":"oem_datasheet","record_id":"e84d3a02-3c74-541b-81e1-f5ea26baab84","source_release":"V3.3,650.00002.00","sources":["solax_multi_model_20261102T0859"],"string_monitoring":true,"strings_per_mppt":2,"surge_protection":"Type II on DC and AC","technology":"grid_tied_pv","updated_at":"2026-11-02T09:03:02.055841+00:00","vdc_max_v":1100.0,"weight_kg":44.0,"width_m":0.63}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":17.902,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Delta Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"SOLIVIA 76 NA G4 TL {208V}","mppt_max_v":500.0,"mppt_min_v":100.0,"name":"Delta Electronics: SOLIVIA 76 NA G4 TL {208V}","pac_rated_w":6600.0,"pdc_rated_w":6802.75,"quality_status":"reference_library","record_id":"e8801b49-05e1-5074-b1a2-60df2759c687","sandia_c0_per_w":-3.52103e-06,"sandia_c1_per_v":-2.63749e-05,"sandia_c2_per_v":-0.000390192,"sandia_c3_per_v":-0.000993767,"source_date":"2020-11-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.23,"startup_power_w":35.0171,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":500.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":137.166,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Chint Power Systems America","market_scope":"CEC/SAM reference library; market availability unverified","model":"SCA50K-T-US-208 {208V}","mppt_max_v":700.0,"mppt_min_v":200.0,"name":"Chint Power Systems America: SCA50K-T-US-208 {208V}","pac_rated_w":50000.0,"pdc_rated_w":52123.2,"quality_status":"reference_library","record_id":"e88f4a99-4b7f-5f25-b60c-3d75aaffd2fa","sandia_c0_per_w":-4.25055e-07,"sandia_c1_per_v":-3.6091e-06,"sandia_c2_per_v":0.00020777,"sandia_c3_per_v":-0.000289033,"source_date":"2026-04-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":20.0,"startup_power_w":118.158,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":700.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":66.1599,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Delta Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"M42U_120 {480V}","mppt_max_v":830.0,"mppt_min_v":545.0,"name":"Delta Electronics: M42U_120 {480V}","pac_rated_w":45972.0,"pdc_rated_w":46973.5,"quality_status":"reference_library","record_id":"e89102dc-529e-55df-b783-45498b839b6d","sandia_c0_per_w":-2.46428e-07,"sandia_c1_per_v":-1.30359e-05,"sandia_c2_per_v":-0.00089694,"sandia_c3_per_v":-0.0006876,"source_date":"2020-11-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":2.9,"startup_power_w":79.801,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":830.0,"vdc_rated_v":710.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":12.8156,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ABB","market_scope":"CEC/SAM reference library; market availability unverified","model":"PVI-38-OUTD-S-US-Z-M-A {208V}","mppt_max_v":480.0,"mppt_min_v":100.0,"name":"ABB: PVI-38-OUTD-S-US-Z-M-A {208V}","pac_rated_w":3800.0,"pdc_rated_w":3972.82,"quality_status":"reference_library","record_id":"e8b8238e-47c4-56d6-b4e3-4676999c9176","sandia_c0_per_w":-4.86719e-06,"sandia_c1_per_v":-1.22618e-05,"sandia_c2_per_v":0.00104707,"sandia_c3_per_v":0.000260384,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.12,"startup_power_w":25.7854,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":310.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":70.6945,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Xiamen Kehua Digital Energy Tech Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"BCS75K-B-HM-US X2 {480V}","mppt_max_v":1450.0,"mppt_min_v":720.0,"name":"Xiamen Kehua Digital Energy Tech Co Ltd: BCS75K-B-HM-US X2 {480V}","pac_rated_w":75084.4,"pdc_rated_w":76350.1,"quality_status":"reference_library","record_id":"e8cb5928-dbdf-570b-a171-5416e2d0635b","sandia_c0_per_w":-9.09261e-08,"sandia_c1_per_v":2.15143e-06,"sandia_c2_per_v":0.00111768,"sandia_c3_per_v":0.000360339,"sources":["sam_cec_inverters_20261031"],"standby_power_w":62.1,"startup_power_w":72.014,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":1450.0,"vdc_rated_v":1080.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":158.678,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Altenergy Power System Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"ELS-96 {208V}","mppt_max_v":60.0,"mppt_min_v":51.0,"name":"Altenergy Power System Inc: ELS-96 {208V}","pac_rated_w":8308.0,"pdc_rated_w":8885.99,"quality_status":"reference_library","record_id":"e8e0cdc2-15c5-548e-a689-42c89ed96c4f","sandia_c0_per_w":-4.38816e-06,"sandia_c1_per_v":-0.000145843,"sandia_c2_per_v":0.0272187,"sandia_c3_per_v":-0.0209251,"source_date":"2025-01-13","sources":["sam_cec_inverters_20261031"],"standby_power_w":10.55,"startup_power_w":122.618,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":60.0,"vdc_rated_v":56.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":23.906,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Star Charge Americas Corp","market_scope":"CEC/SAM reference library; market availability unverified","model":"SI104LULA00 {208V}","mppt_max_v":480.0,"mppt_min_v":320.0,"name":"Star Charge Americas Corp: SI104LULA00 {208V}","pac_rated_w":8304.0,"pdc_rated_w":8606.16,"quality_status":"reference_library","record_id":"e8f8eb04-4c70-5b8c-b027-3062dbaca490","sandia_c0_per_w":-2.59225e-06,"sandia_c1_per_v":-6.84834e-06,"sandia_c2_per_v":0.00444795,"sandia_c3_per_v":0.000529211,"source_date":"2025-05-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":19.0,"startup_power_w":16.0772,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":22.5788,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Guangzhou Sanjing Electric Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"H2-96K-LS4-US {208V}","mppt_max_v":510.0,"mppt_min_v":190.0,"name":"Guangzhou Sanjing Electric Co Ltd: H2-96K-LS4-US {208V}","pac_rated_w":8316.0,"pdc_rated_w":8579.94,"quality_status":"reference_library","record_id":"e8f9423f-45a6-5478-aa73-ed9376c26c8d","sandia_c0_per_w":-1.43766e-06,"sandia_c1_per_v":-3.29468e-05,"sandia_c2_per_v":0.000495217,"sandia_c3_per_v":-0.00139024,"sources":["sam_cec_inverters_20261031"],"startup_power_w":80.1285,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":510.0,"vdc_rated_v":380.0}
