{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":15.9093,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SolaX Power Network Technology (Zhe jiang) Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"A1-HYB-60K-G2 {240V}","mppt_max_v":498.7,"mppt_min_v":277.0,"name":"SolaX Power Network Technology (Zhe jiang) Co Ltd: A1-HYB-60K-G2 {240V}","pac_rated_w":6017.0,"pdc_rated_w":6177.57,"quality_status":"reference_library","record_id":"f007e486-2b3b-5afa-b901-910f809fad77","sandia_c0_per_w":-1.77531e-06,"sandia_c1_per_v":-2.62162e-05,"sandia_c2_per_v":0.00103226,"sandia_c3_per_v":-0.000265801,"source_date":"2026-01-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.2,"startup_power_w":20.099,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":498.7,"vdc_rated_v":388.3}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":45.3798,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Ginlong Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"S6-EH3P30K03-LV-YD-H-US(21A) {240V}","mppt_max_v":850.0,"mppt_min_v":500.0,"name":"Ginlong Technologies Co Ltd: S6-EH3P30K03-LV-YD-H-US(21A) {240V}","pac_rated_w":29834.2,"pdc_rated_w":30631.4,"quality_status":"reference_library","record_id":"f0222ea3-b795-5da3-b958-4c5cf313cf03","sandia_c0_per_w":-1.61777e-07,"sandia_c1_per_v":-8.69442e-06,"sandia_c2_per_v":0.00305494,"sandia_c3_per_v":0.0103769,"sources":["sam_cec_inverters_20261031"],"standby_power_w":70.7,"startup_power_w":166.661,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":850.0,"vdc_rated_v":675.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":39.3353,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Ginlong Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"Solis-25K-US-SW {480V}","mppt_max_v":770.0,"mppt_min_v":580.0,"name":"Ginlong Technologies Co Ltd: Solis-25K-US-SW {480V}","pac_rated_w":25000.0,"pdc_rated_w":25568.0,"quality_status":"reference_library","record_id":"f05fa7ac-cc38-585a-9b68-ab5616960a1c","sandia_c0_per_w":-3.72917e-07,"sandia_c1_per_v":1.67241e-05,"sandia_c2_per_v":-0.000736454,"sandia_c3_per_v":0.0012912,"source_date":"2020-08-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":14.0,"startup_power_w":68.8259,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":770.0,"vdc_rated_v":650.0}
{"cooling_method":"natural","created_at":"2026-11-02T12:04:22.616373+00:00","datasheet_url":"https://www.invt-solar.com/userfiles/files/download/Brochure/Brochure-XG(20240918)/INVT_XG3-15KTR-S%20Three%20Phase%20On-Grid%20Solar%20Inverter_EN.pdf","depth_m":0.19,"efficiency_euro_pct":98.3,"efficiency_max_pct":98.4,"entity_type":"inverters","extensions_json":"{\"afci\":\"optional\",\"communication_optional\":[\"WiFi\",\"GPRS\",\"Ethernet\"],\"communication_standard\":[\"RS485\"],\"condensation_condition\":null,\"current_per_mppt_max_a\":[18,18],\"display\":\"LCD / LED+APP\",\"evidence_locator\":\"PDFp2 XG4KTR-S column and shared rows\",\"grid_connection\":\"3L/N/PE\",\"grid_frequency_options_hz\":[50,60],\"grid_voltage_phase_line_v\":[230,400],\"maximum_input_power_note\":\"OEM Max.InputPower; not assumed STC or nominal input rating\",\"maximum_input_power_w\":6400,\"maximum_operating_altitude_m\":4000,\"maximum_output_apparent_va\":4400,\"mppt_efficiency_pct\":99.9,\"night_consumption_w\":{\"operator\":\"<\",\"value\":1},\"oem_standard_claims\":\"EN50549, CEI0-21, C10/C11，VDE 4105, VDE 0124, G98/G99, RD244, UNE217001,\\n                                                                   UNE217002, NC RfG, TOR Erzeuger, AS4777, ABNT, NB/T 32004, BIS\",\"output_power_unit_note\":\"Row labelled Max.OutputPower but values explicitly kVA; no active maximumW inferred\",\"power_factor\":{\"adjustable\":\"0.8 leading to0.8 lagging\",\"operator\":\">\",\"value\":0.99},\"protections\":[\"DC reverse polarity\",\"anti-islanding\",\"AC short circuit\",\"residual current monitoring\",\"insulation resistance monitoring\",\"ground fault monitoring\",\"grid monitoring\"],\"relative_humidity_pct\":[0,100],\"revision_note\":\"2024 download-centre entry and exact sheet; no newer PRO identity/spec substitution\",\"short_circuit_current_per_mppt_max_a\":[25,25],\"standard_claim_note\":\"OEM list, independent certificates not reviewed\",\"start_voltage_v\":200,\"strings_per_mppt_as_reported\":[1,1],\"thdi_pct\":{\"condition\":\"rated power\",\"operator\":\"<\",\"value\":3},\"warranty\":null}","field_sources_json":"{\"*\":\"invt_xg_table0_20240918_20261102T1200\"}","height_m":0.39,"insulation_method":"transformerless","ip_rating":"IP66","last_verified_at":"2026-11-02T12:04:22.616373+00:00","manufacturer":"INVT Solar Technology (Shenzhen) Co., Ltd.","market_scope":"English OEM sheet; country-specific availability/approvals unverified","model":"XG4KTR-S","mppt_count":2,"mppt_max_v":1000.0,"mppt_min_v":180.0,"name":"XG4KTR-S","notes":"Exact sheet model and shared-column boundaries visually checked. ActiveW distinct from apparentVA; optional AFCI/interfaces not asserted installed. Warranty and condensation condition unknown. Newer PRO pages not merged.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-30.0,"output_current_max_a":6.4,"pac_rated_w":4000.0,"quality_status":"oem_datasheet","record_id":"f06394b5-5d0b-567c-8ca9-70d36f8ce559","source_release":"Current download-centre entry dated 2024-09-18; PDF has no legible printed revision/date","sources":["invt_xg_table0_20240918_20261102T1200"],"strings_per_mppt":1,"surge_protection":"DC and AC Type II","technology":"grid_tied_pv","updated_at":"2026-11-02T12:04:22.616373+00:00","vdc_max_v":1100.0,"vdc_rated_v":600.0,"weight_kg":12.0,"width_m":0.481}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":31.7442,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Chint Power Systems America","market_scope":"CEC/SAM reference library; market availability unverified","model":"CPS ECH114KTL/US {208V}","mppt_max_v":480.0,"mppt_min_v":200.0,"name":"Chint Power Systems America: CPS ECH114KTL/US {208V}","pac_rated_w":11350.0,"pdc_rated_w":11745.3,"quality_status":"reference_library","record_id":"f0778e6c-7aee-5e91-ae13-75e96f34ab42","sandia_c0_per_w":-1.04785e-06,"sandia_c1_per_v":-9.14968e-07,"sandia_c2_per_v":0.000198225,"sandia_c3_per_v":0.000347577,"source_date":"2025-04-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":80.0,"startup_power_w":58.719,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":370.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":17.3394,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"LG Energy Solution Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SHB-G1-050-US {240V}","mppt_max_v":495.0,"mppt_min_v":105.0,"name":"LG Energy Solution Ltd: SHB-G1-050-US {240V}","pac_rated_w":4982.8,"pdc_rated_w":5201.83,"quality_status":"reference_library","record_id":"f08c06a6-f592-5a63-9984-592d3a2622af","sandia_c0_per_w":-3.38565e-06,"sandia_c1_per_v":-5.11115e-05,"sandia_c2_per_v":-0.00207779,"sandia_c3_per_v":-0.00448311,"sources":["sam_cec_inverters_20261031"],"standby_power_w":5.6,"startup_power_w":21.4902,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":495.0,"vdc_rated_v":300.0}
{"communication_protocols":["Modbus RTU (SunSpec compliant)"],"cooling_method":"Natural convection","created_at":"2026-11-02T22:34:03.023176+00:00","datasheet_url":"https://en.goodwe.com/Ftp/EN/Downloads/Datasheet/GW_MS-G4_Datasheet-EN.pdf","dc_switch":true,"efficiency_euro_pct":97.3,"efficiency_max_pct":97.9,"entity_type":"inverters","extensions_json":"{\"ac_connector\":\"Plug and play, max16mm²\",\"communication_interfaces_as_reported\":[\"RS485\",\"WiFi\",\"LAN\",\"Bluetooth\",\"4G\"],\"dc_connector\":\"MC4 (4–6mm²)\",\"dimensions_axis_mapping\":\"Source W x H x D; canonical width=W, height=H, length=D\",\"grid_connection\":\"L/N/PE\",\"grid_frequency_hz\":[50,60],\"grid_frequency_ranges_hz\":[[45,55],[55,65]],\"humidity_pct\":[0,100],\"input_current_per_mppt_max_a\":20,\"integrated_protection_claims\":[\"PV string current monitoring\",\"PV insulation resistance detection\",\"residual current monitoring\",\"PV reverse polarity\",\"anti-islanding\",\"AC overcurrent\",\"AC short circuit\",\"AC overvoltage\"],\"maximum_ac_active_power_w\":8500,\"maximum_apparent_power_va\":8500,\"model_column\":\"GW8.5K-MS-G40\",\"night_self_consumption_w\":{\"bound\":\"<\",\"value\":1},\"noise_emission_db\":{\"bound\":\"<\",\"value\":30},\"nominal_apparent_power_va\":8500,\"nominal_output_voltage_options_v\":[220,230,240],\"operating_altitude_max_m\":4000,\"optional_features\":[\"AFCI\",\"emergency power off\",\"remote shutdown\",\"power supply at night\"],\"options_scope\":\"Published family/model options, not separately synthesized configurations\",\"output_voltage_range_v\":[160,270],\"pdf_page\":2,\"power_factor\":{\"adjustment\":\"0.8 leading to 0.8 lagging\",\"nominal_as_reported\":\"~1\"},\"protection_scope\":\"Table claims of integrated protections, not independently certified results\",\"rapid_shutdown_conflict\":{\"hero_pdf1\":\"Built-in rapid shutdown transmitter\",\"result\":\"Unresolved; no canonical feature selection\",\"table_pdf2\":\"Rapid Shutdown Optional\"},\"short_circuit_current_per_mppt_max_a\":26,\"source_id\":\"goodwe_ms_20261102T2228\",\"standby_input_voltage_window_v\":[560,600],\"standby_note\":\"Returns to normal operation in MPPT40–560V; endpoints as OEM wording\",\"start_voltage_v\":50,\"topology\":\"Non-isolated\",\"total_harmonic_distortion_pct\":{\"bound\":\"<\",\"value\":3},\"user_interface\":\"LED; LCD optional; WLAN+APP\",\"voltage_range_condition\":\"According to local standard\"}","field_sources_json":"{\"*\":\"goodwe_ms_20261102T2228\"}","height_m":0.365,"ip_rating":"IP66","last_verified_at":"2026-11-02T22:34:03.023176+00:00","length_m":0.187,"manufacturer":"GoodWe Technologies Co Ltd","model":"GW8.5K-MS-G40","mppt_count":3,"mppt_max_v":560,"mppt_min_v":40,"name":"GoodWe GW8.5K-MS-G40","notes":"Exact source model/revision; active and apparent power separately reported, no kVA-to-W inference. Per-MPPT currents not treated as per-string current. Bounds/options/test scope in extensions; warranty not inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":38.7,"pac_rated_w":8500,"quality_status":"primary_source_extract","record_id":"f0ae83ae-c094-547f-8d4c-37500fc94f52","source_date":"2025-08-04","source_release":"20250804-EN-V2.1","sources":["goodwe_ms_20261102T2228"],"strings_per_mppt":1,"surge_protection":"AC Type II; DC Type II","updated_at":"2026-11-02T22:34:03.023176+00:00","vdc_max_v":600,"vdc_rated_v":360,"weight_kg":16,"width_m":0.493}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":17.8325,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Tigo Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"TSI-76K-US {208V}","mppt_max_v":480.0,"mppt_min_v":212.0,"name":"Tigo Energy Inc: TSI-76K-US {208V}","pac_rated_w":6580.0,"pdc_rated_w":6776.33,"quality_status":"reference_library","record_id":"f0b45aa6-0004-57da-88c5-93e845d7baab","sandia_c0_per_w":-2.44481e-06,"sandia_c1_per_v":-3.25023e-05,"sandia_c2_per_v":-0.000582189,"sandia_c3_per_v":-0.000967108,"source_date":"2023-10-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.576,"startup_power_w":32.4639,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
{"certifications":["IEC 62109-1:2010","IEC 62109-2:2011","EN 62311:2020","EN 61000-3-3:2013","EN 61000-3-11:2000","EN 61000-3-2:2014","EN 61000-3-12:2011","EN IEC 63000:2018"],"communication_protocols":["WiFi","RS485"],"connector_type":"Phoenix Contact Sunclix (DC)","cooling_method":"active cooling","created_at":"2026-11-01T09:07:00.818261+00:00","datasheet_url":"https://kaco-newenergy.com/index.php?eID=dumpFile&f=10182&t=f&token=86c73412ff27b4d7e45b87989d6d86d2ce7990c2","depth_m":0.183,"efficiency_euro_pct":97.5,"efficiency_max_pct":97.8,"entity_type":"inverters","extensions_json":"{\"kaco\":{\"ac_connection\":\"plug-in connector\",\"climatic_category\":\"4K4H (IEC 60721-3-4)\",\"connections_per_mppt\":[2,2],\"dc_operating_range_v\":[150,1000],\"dc_reverse_polarity_protection\":true,\"display\":\"LED status/fault/communication\",\"frequency_range_hz\":[45,65],\"grid_phases\":3,\"humidity_condition\":\"non-condensing\",\"max_altitude_m\":3000,\"max_apparent_power_va\":20000,\"max_input_current_per_mppt_a\":[32,32],\"max_input_power_per_mppt_w\":15000,\"max_recommended_pv_generator_w\":30000,\"max_short_circuit_current_per_mppt_a\":[48,48],\"mppt_voltage_condition\":\"at rated power\",\"noise_db_a\":{\"upper_bound_exclusive\":45},\"nominal_frequency_hz\":[50,60],\"nominal_phase_neutral_line_line_voltage_pairs_v\":[[220,380],[230,400],[240,415]],\"phase_neutral_voltage_range_v\":[160,300],\"power_factor_adjustment\":{\"overexcited\":0.8,\"underexcited\":0.8},\"protection_device_note\":\"DC/AC overvoltage protection devices are not replaceable\",\"relative_humidity_pct\":[0,100],\"source_table_page\":3,\"standby_w\":{\"upper_bound_exclusive\":1},\"startup_voltage_v\":180,\"thd_pct\":{\"upper_bound_exclusive\":3}}}","field_sources_json":"{\"*\":\"kaco_nx3_820_20261101\"}","height_m":0.435,"insulation_method":"transformerless","ip_rating":"IP65","last_verified_at":"2026-11-01T09:07:00.818261+00:00","manufacturer":"KACO new energy GmbH","model":"blueplanet 20.0 NX3 M2","mppt_count":2,"mppt_max_v":850,"mppt_min_v":400,"name":"KACO blueplanet 20.0 NX3 M2","notes":"OEM datasheet specifications and compliance claims at cited revision. MPP range is at rated power; asymmetric inputs and bounds retained in extensions. No warranty inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":31.9,"pac_rated_w":20000,"quality_status":"primary_source_extract","record_id":"f0d65d58-90f6-5982-8ba4-0831f71a389e","source_release":"EN 500xxxx-04-230309","sources":["kaco_nx3_820_20261101"],"strings_per_mppt":2,"surge_protection":"DC Type II; AC Type III; non-replaceable","updated_at":"2026-11-01T09:07:00.818261+00:00","vdc_max_v":1100,"vdc_rated_v":630,"weight_kg":18,"width_m":0.503}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":32.6941,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Guangzhou Sanjing Electric Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"H2-12K-S4-US {240V}","mppt_max_v":550.0,"mppt_min_v":200.0,"name":"Guangzhou Sanjing Electric Co Ltd: H2-12K-S4-US {240V}","pac_rated_w":12034.0,"pdc_rated_w":12423.7,"quality_status":"reference_library","record_id":"f0d99cce-4c2f-5003-bb2a-75cbfbe1a62d","sandia_c0_per_w":-1.38558e-06,"sandia_c1_per_v":-2.73826e-05,"sandia_c2_per_v":0.00071282,"sandia_c3_per_v":-0.000830239,"sources":["sam_cec_inverters_20261031"],"standby_power_w":3.2,"startup_power_w":76.7173,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":550.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":84.9267,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ABB","market_scope":"CEC/SAM reference library; market availability unverified","model":"PVS-60-TL-S-US {480V}","mppt_max_v":800.0,"mppt_min_v":570.0,"name":"ABB: PVS-60-TL-S-US {480V}","pac_rated_w":60033.0,"pdc_rated_w":61147.2,"quality_status":"reference_library","record_id":"f0f65b37-cd8f-59f9-934e-922774ba001d","sandia_c0_per_w":-1.41816e-07,"sandia_c1_per_v":-3.03226e-05,"sandia_c2_per_v":0.0010953,"sandia_c3_per_v":-0.000176618,"source_date":"2020-09-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.9,"startup_power_w":148.792,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":800.0,"vdc_rated_v":720.0}
{"communication_protocols":["Modbus RTU (SunSpec compliant)"],"cooling_method":"Smart fan cooling","created_at":"2026-11-02T22:34:03.023176+00:00","datasheet_url":"https://latam.goodwe.com/Ftp/Downloads/Datasheet/EMEA/GW_SMT%2025-60KW_Datasheet-EMEA-EN.pdf","dc_switch":true,"efficiency_euro_pct":98.1,"efficiency_max_pct":98.6,"entity_type":"inverters","extensions_json":"{\"ac_connector\":\"OT/DT terminal,max50mm²\",\"communication_interfaces_as_reported\":\"RS485,WiFi\",\"compatibility_scope\":\"OEM grid-code claims, not independently checked certification\",\"dc_connector\":\"MC4 (4–6mm²)\",\"dc_spd\":\"Type II standard; Type I+II optional\",\"dimensions_axis_mapping\":\"Source W x H x D; canonical width=W, height=H, length=D\",\"grid_frequency_hz\":[50,60],\"grid_frequency_ranges_hz\":[[45,55],[55,65]],\"humidity_pct\":[0,100],\"input_current_per_mppt_max_a\":30,\"integrated_protection_claims\":[\"PV string current monitoring\",\"PV insulation resistance detection\",\"residual current monitoring\",\"PV reverse polarity\",\"anti-islanding\",\"AC overcurrent\",\"AC short circuit\",\"AC overvoltage\"],\"market\":\"EMEA\",\"maximum_ac_active_power_w\":55000,\"maximum_apparent_power_va\":55000,\"model_column\":\"GW50KS-MT-EU\",\"mppt_nominal_power_range\":\"Not supplied in sheet; refer user manual, no full-power range invented\",\"night_self_consumption_w\":{\"bound\":\"<\",\"value\":1},\"nominal_apparent_power_va\":50000,\"nominal_output_voltage_as_reported\":\"230/400,3L/N/PE or3L/PE\",\"operating_altitude_max_m\":3000,\"optional_features\":[\"AFCI\",\"PID recovery\"],\"options_scope\":\"Published family/model options, not separately synthesized configurations\",\"output_voltage_range_v\":[320,460],\"pdf_page\":2,\"power_factor\":{\"adjustment\":\"0.8 leading to 0.8 lagging\",\"nominal_as_reported\":\"~1\"},\"protection_scope\":\"Table claims of integrated protections, not independently certified results\",\"remote_shutdown\":\"Integrated\",\"short_circuit_current_per_mppt_max_a\":37.5,\"source_id\":\"goodwe_smt_20261102T2228\",\"start_voltage_v\":180,\"topology\":\"Non-isolated\",\"total_harmonic_distortion_pct\":{\"bound\":\"<\",\"value\":3},\"uk_grid_code_note\":\"Non-EU models explicitly not applicable for UK grid code; EU models listG99/G100 compatibility\",\"user_interface\":\"LED,WLAN+APP;LCD optional only EU models\"}","field_sources_json":"{\"*\":\"goodwe_smt_20261102T2228\"}","height_m":0.66,"ip_rating":"IP65","last_verified_at":"2026-11-02T22:34:03.023176+00:00","length_m":0.22,"manufacturer":"GoodWe Technologies Co Ltd","model":"GW50KS-MT-EU","mppt_count":5,"mppt_max_v":950,"mppt_min_v":200,"name":"GoodWe GW50KS-MT-EU","notes":"Exact source model/revision; active and apparent power separately reported, no kVA-to-W inference. Per-MPPT currents not treated as per-string current. Bounds/options/test scope in extensions; warranty not inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"output_current_max_a":80,"pac_rated_w":50000,"quality_status":"primary_source_extract","record_id":"f0fe61c5-8da4-5dff-bd14-7bb04b0e8369","source_date":"2025-09-11","source_release":"20250911-EN-EMEA-V1.1","sources":["goodwe_smt_20261102T2228"],"strings_per_mppt":2,"surge_protection":"AC Type II; DC Type II (DC Type I+II optional)","updated_at":"2026-11-02T22:34:03.023176+00:00","vdc_max_v":1100,"vdc_rated_v":600,"weight_kg":56,"width_m":0.52}
