{"cooling_method":"Intelligent air cooling","created_at":"2026-11-03T11:01:47.134399+00:00","datasheet_url":"https://www.deyeinverter.com/deyeinverter/2025/09/23/%E3%80%90b%E3%80%91datasheet_sun-30-36k-g04p3-eu-cm2_20250922_en.pdf","depth_m":0.206,"efficiency_max_pct":98.6,"entity_type":"inverters","extensions_json":"{\"altitude_max_m\":4000,\"derating_above_c\":45,\"european_efficiency_pct\":98.1,\"humidity_pct_range\":[0,100],\"input_operating_current_per_mppt_a\":[40,40],\"input_short_circuit_current_per_mppt_a\":[60,60],\"maximum_grid_apparent_va\":39600,\"maximum_output_current_a\":[60,57.4],\"maximum_pv_input_w\":46800,\"nominal_grid_voltage_pairs_v\":[[220,380],[230,400]],\"start_voltage_v\":250,\"strings_per_mppt\":[3,3],\"topology\":\"Non-isolated\"}","field_sources_json":"{\"*\":\"deye_engineering_3_20261103T1100\"}","height_m":0.572,"ip_rating":"IP65","last_verified_at":"2026-11-03T11:01:47.134399+00:00","manufacturer":"Ningbo Deye Inverter Technology Co., Ltd.","model":"SUN-36K-G04P3-EU-CM2","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":200,"name":"Deye SUN-36K-G04P3-EU-CM2","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"pac_rated_w":36000,"product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"f12729ed-eab5-55c6-bdc1-7dc54583b401","sources":["deye_engineering_3_20261103T1100"],"surge_protection":"Type II AC and DC","updated_at":"2026-11-03T11:01:47.134399+00:00","vdc_max_v":1100,"vdc_rated_v":600,"weight_kg":28.7,"width_m":0.33}
{"cooling_method":"Natural","created_at":"2026-11-04T12:18:00Z","datasheet_url":"https://www.inhenergy.com/Public/Uploads/uploadfile/files/20260815/SI710KS2.pdf","dc_switch":true,"efficiency_euro_pct":96.8,"efficiency_max_pct":97.6,"entity_type":"inverters","extensions_json":"{\"ac_voltage_as_reported\":\"230V/180V-280V\",\"axis_mapping\":\"Native L/W/H retained without remapping to canonical width/depth\",\"communications_as_reported\":\"WIFI/4G/GPRS/RS485(optional)\",\"dimensions_as_reported\":\"358/180/400\",\"frequency_as_reported\":\"50Hz/60Hz\",\"max_output_power_w\":7700.0,\"max_pv_access_power_w\":14000.0,\"max_pv_input_power_w\":9100.0,\"maximum_altitude_m\":4000,\"mppt_scope\":\"table_* cells describe the whole source row, not a per-model assignment. Per-MPPT values are unsummed. Canonical MPPT/cooling overrides are manually reviewed; conflicts in research ledger\",\"night_power_as_reported\":\"<1w\",\"operating_voltage_as_reported\":\"80V-540V\",\"pdf_page\":1,\"rated_output_current_a\":30.5,\"row_scope\":\"Exact model column; input, AC output, general data and features\",\"source_id\":\"inh_si_13_20261104T1200\",\"standard_warranty_condition\":\"5 years (standard); brochure statement, eligibility not independently verified\",\"table_cooling_cells_as_reported\":\"Natural                                  Smart cooling\",\"table_mppt_current_cells_as_reported\":\"current                                              20A/20A/20A\",\"table_weight_cells_as_reported\":\"16kg\",\"temperature_range_c\":[-25,60],\"thdi_bound\":{\"condition\":\"Nominal Output\",\"operator\":\"<\",\"value_pct\":3},\"topology\":\"Transformerless\",\"warranty_as_reported\":\"5 years (standard)\"}","field_sources_json":"{\"*\":\"inh_si_13_20261104T1200\"}","ip_rating":"IP65","last_verified_at":"2026-11-04T12:18:00Z","manufacturer":"INHENERGY Co., Ltd.","model":"SI-7K-S2","name":"INHENERGY SI-7K-S2","notes":"Exact OEM column; optional communications/warranty, inequalities and current boundaries qualified in extensions. Conflicts remain in review. No certification eligibility or project assignment inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":34.0,"pac_rated_w":7000.0,"product_url":"https://www.inhenergy.com/product/power-station-management/13","product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"f133817d-fb36-5cd0-a15c-2ee7efcc62a6","source_release":"Not stated.20260815 is URL path date, not claimed publication/effective date.","sources":["inh_si_13_20261104T1200"],"updated_at":"2026-11-04T12:18:00Z","vac_rated_v":230,"vdc_max_v":550.0,"weight_kg":16}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":21.6715,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Ginlong Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"Solis-1P8K-4G-US {240V}","mppt_max_v":500.0,"mppt_min_v":250.0,"name":"Ginlong Technologies Co Ltd: Solis-1P8K-4G-US {240V}","pac_rated_w":8000.0,"pdc_rated_w":8235.17,"quality_status":"reference_library","record_id":"f16890b2-f4af-5c4a-802f-0fd05b27f0cb","sandia_c0_per_w":-2.30844e-06,"sandia_c1_per_v":-4.27295e-05,"sandia_c2_per_v":-0.00101495,"sandia_c3_per_v":-0.00268852,"source_date":"2020-09-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":6.0,"startup_power_w":37.0086,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":500.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":12.9764,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"HYS-48LV-USG1 {240V}","mppt_max_v":480.0,"mppt_min_v":300.0,"name":"Hoymiles Power Electronics Inc: HYS-48LV-USG1 {240V}","pac_rated_w":4793.0,"pdc_rated_w":4931.03,"quality_status":"reference_library","record_id":"f18db170-bb75-5ea0-ba6b-02061edabea1","sandia_c0_per_w":-1.89026e-06,"sandia_c1_per_v":-1.53438e-05,"sandia_c2_per_v":-0.000471363,"sandia_c3_per_v":-0.000837367,"source_date":"2025-08-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":5.7606,"startup_power_w":18.5977,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":27.9392,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SPH 10000TL-HU-US {240V}","mppt_max_v":450.0,"mppt_min_v":165.0,"name":"Shenzhen Growatt New Energy Co Ltd: SPH 10000TL-HU-US {240V}","pac_rated_w":9925.0,"pdc_rated_w":10337.5,"quality_status":"reference_library","record_id":"f1b8d85b-386f-56ee-838b-7c92ce103cd5","sandia_c0_per_w":-1.94173e-06,"sandia_c1_per_v":-8.45941e-05,"sandia_c2_per_v":-0.00432694,"sandia_c3_per_v":-0.00194867,"source_date":"2025-08-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":77.25,"startup_power_w":22.406,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":450.0,"vdc_rated_v":370.0}
