{"cooling_method":"natural","created_at":"2026-11-02T12:04:22.616373+00:00","datasheet_url":"https://www.invt-solar.com/userfiles/files/download/Brochure/Brochure-XG(20240918)/INVT_XG3-15KTR-S%20Three%20Phase%20On-Grid%20Solar%20Inverter_EN.pdf","depth_m":0.19,"efficiency_euro_pct":98.5,"efficiency_max_pct":98.7,"entity_type":"inverters","extensions_json":"{\"afci\":\"optional\",\"communication_optional\":[\"WiFi\",\"GPRS\",\"Ethernet\"],\"communication_standard\":[\"RS485\"],\"condensation_condition\":null,\"current_per_mppt_max_a\":[18,18],\"display\":\"LCD / LED+APP\",\"evidence_locator\":\"PDFp2 XG8KTR-S column and shared rows\",\"grid_connection\":\"3L/N/PE\",\"grid_frequency_options_hz\":[50,60],\"grid_voltage_phase_line_v\":[230,400],\"maximum_input_power_note\":\"OEM Max.InputPower; not assumed STC or nominal input rating\",\"maximum_input_power_w\":12800,\"maximum_operating_altitude_m\":4000,\"maximum_output_apparent_va\":8800,\"mppt_efficiency_pct\":99.9,\"night_consumption_w\":{\"operator\":\"<\",\"value\":1},\"oem_standard_claims\":\"EN50549, CEI0-21, C10/C11，VDE 4105, VDE 0124, G98/G99, RD244, UNE217001,\\n                                                                   UNE217002, NC RfG, TOR Erzeuger, AS4777, ABNT, NB/T 32004, BIS\",\"output_power_unit_note\":\"Row labelled Max.OutputPower but values explicitly kVA; no active maximumW inferred\",\"power_factor\":{\"adjustable\":\"0.8 leading to0.8 lagging\",\"operator\":\">\",\"value\":0.99},\"protections\":[\"DC reverse polarity\",\"anti-islanding\",\"AC short circuit\",\"residual current monitoring\",\"insulation resistance monitoring\",\"ground fault monitoring\",\"grid monitoring\"],\"relative_humidity_pct\":[0,100],\"revision_note\":\"2024 download-centre entry and exact sheet; no newer PRO identity/spec substitution\",\"short_circuit_current_per_mppt_max_a\":[25,25],\"standard_claim_note\":\"OEM list, independent certificates not reviewed\",\"start_voltage_v\":200,\"strings_per_mppt_as_reported\":[1,1],\"thdi_pct\":{\"condition\":\"rated power\",\"operator\":\"<\",\"value\":3},\"warranty\":null}","field_sources_json":"{\"*\":\"invt_xg_table0_20240918_20261102T1200\"}","height_m":0.39,"insulation_method":"transformerless","ip_rating":"IP66","last_verified_at":"2026-11-02T12:04:22.616373+00:00","manufacturer":"INVT Solar Technology (Shenzhen) Co., Ltd.","market_scope":"English OEM sheet; country-specific availability/approvals unverified","model":"XG8KTR-S","mppt_count":2,"mppt_max_v":1000.0,"mppt_min_v":180.0,"name":"XG8KTR-S","notes":"Exact sheet model and shared-column boundaries visually checked. ActiveW distinct from apparentVA; optional AFCI/interfaces not asserted installed. Warranty and condensation condition unknown. Newer PRO pages not merged.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-30.0,"output_current_max_a":12.8,"pac_rated_w":8000.0,"quality_status":"oem_datasheet","record_id":"f307c844-4b43-542c-9366-2b253eb5630f","source_release":"Current download-centre entry dated 2024-09-18; PDF has no legible printed revision/date","sources":["invt_xg_table0_20240918_20261102T1200"],"strings_per_mppt":1,"surge_protection":"DC and AC Type II","technology":"grid_tied_pv","updated_at":"2026-11-02T12:04:22.616373+00:00","vdc_max_v":1100.0,"vdc_rated_v":600.0,"weight_kg":13.5,"width_m":0.481}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":95.2456,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"WIT 40K-HU-US L2 {208V}","mppt_max_v":550.0,"mppt_min_v":340.0,"name":"Shenzhen Growatt New Energy Co Ltd: WIT 40K-HU-US L2 {208V}","pac_rated_w":39915.3,"pdc_rated_w":42384.3,"quality_status":"reference_library","record_id":"f311e503-f2fc-5573-92cf-e9def1b53b35","sandia_c0_per_w":-3.61663e-07,"sandia_c1_per_v":-5.14245e-06,"sandia_c2_per_v":0.000620818,"sandia_c3_per_v":0.000753618,"sources":["sam_cec_inverters_20261031"],"standby_power_w":16.86,"startup_power_w":341.228,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":550.0,"vdc_rated_v":445.0}
{"cooling_method":"natural","created_at":"2026-11-02T05:06:44.961022+00:00","datasheet_url":"https://www.sofarsolar.com/upload/file/20260202/1770025908261035040.pdf","depth_m":0.164,"efficiency_euro_pct":97.5,"efficiency_max_pct":98.4,"entity_type":"inverters","extensions_json":"{\"ac_voltage_range_v\":[180,276],\"active_power_adjustment_pct\":[0,100],\"communication_media\":[\"RS485\",\"Wi-Fi\"],\"conformity_note\":\"OEM list only; certificates not independently verified\",\"dc_inputs_per_mppt\":[1,1],\"display_interfaces\":[\"LCD\",\"Bluetooth\",\"APP\"],\"evidence_locator\":\"Physical PDF page 13, printed page 07, model SOFAR 6KTLM-G3; shared cells visually checked\",\"maximum_apparent_power_va\":6000,\"mppt_current_max_a\":[15,15],\"mppt_short_circuit_current_max_a\":[22.5,22.5],\"night_self_consumption_w\":{\"operator\":\"<\",\"value\":1},\"oem_standard_claims\":[\"IEC/EN 61000-6-2/3\",\"IEC/EN 61000-3-2/3\",\"IEC/EN 61000-3-11/12\",\"IEC 62116\",\"IEC 61727\",\"IEC 61683\",\"IEC 60068-1/2/14/30\",\"IEC/EN 62109-1/2\",\"VDE-AR-N 4105\",\"VDE V 0126-1-1\",\"C10/11\",\"UNE 217002:2020\",\"G98/G99\",\"EN 50549-1\",\"ANRE 208\"],\"operating_altitude_max_m\":4000,\"output_frequency_ranges_hz\":[[45,55],[55,65]],\"power_factor_range\":\"0.8 leading to 0.8 lagging\",\"protections\":{\"anti_islanding\":true,\"dc_polarity_reversal\":true,\"dc_switch\":true,\"ground_fault_monitoring\":true,\"leakage_current\":true,\"pv_string_fault_monitoring\":true},\"rated_output_frequency_hz\":[50,60],\"relative_humidity_pct\":[0,100],\"start_up_voltage_v\":90,\"thdi_pct\":{\"operator\":\"<\",\"value\":3}}","field_sources_json":"{\"*\":\"sofar_catalogue_en_eu_v74_20260126_20261102T0503\"}","height_m":0.344,"input_count":2,"insulation_method":"transformerless","ip_rating":"IP65","last_verified_at":"2026-11-02T05:06:44.961022+00:00","manufacturer":"Shenzhen SOFARSOLAR Co Ltd","market_scope":"EN-EU catalogue; regional availability unverified","model":"SOFAR 6KTLM-G3","mppt_count":2,"mppt_max_v":550.0,"mppt_min_v":80.0,"name":"SOFAR 6KTLM-G3","notes":"Revision-specific source ratings. Bounds retained in extensions; no inferred warranty or communications protocol.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-30.0,"output_current_max_a":29.0,"pac_rated_w":6000.0,"quality_status":"oem_datasheet","record_id":"f389f288-ac83-5ff2-84a7-9069da46957c","source_date":"2026-01-26","source_release":"V7.4 20260126","sources":["sofar_catalogue_en_eu_v74_20260126_20261102T0503"],"surge_protection":"Type III on PV and AC sides","technology":"grid_tied_pv","updated_at":"2026-11-02T05:06:44.961022+00:00","vac_rated_v":230.0,"vdc_max_v":600.0,"vdc_rated_v":380.0,"weight_kg":10.0,"width_m":0.349}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":7.95193,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SolarEdge Technologies Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SE3000x {240V}","mppt_max_v":480.0,"mppt_min_v":100.0,"name":"SolarEdge Technologies Ltd: SE3000x {240V}","pac_rated_w":3010.0,"pdc_rated_w":3085.35,"quality_status":"reference_library","record_id":"f3b57008-992a-5109-ac2f-1231885d048f","sandia_c0_per_w":-3.14334e-06,"sandia_c1_per_v":5.18309e-06,"sandia_c2_per_v":0.000702697,"sandia_c3_per_v":-6.6326e-05,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":3.39,"startup_power_w":14.2174,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":388.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":186.202,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Princeton Power Systems Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"GTIB-480-125XXXXXX-W-G15 {480V}","mppt_max_v":830.0,"mppt_min_v":350.0,"name":"Princeton Power Systems Inc: GTIB-480-125XXXXXX-W-G15 {480V}","pac_rated_w":124964.0,"pdc_rated_w":132204.0,"quality_status":"reference_library","record_id":"f3bcb753-cacd-51c7-b965-d39fa56b476d","sandia_c0_per_w":-3.00261e-07,"sandia_c1_per_v":-3.74205e-05,"sandia_c2_per_v":-0.00118509,"sandia_c3_per_v":-0.000823115,"sources":["sam_cec_inverters_20261031"],"standby_power_w":68.0,"startup_power_w":1412.99,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":830.0,"vdc_rated_v":710.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":8.92155,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Solaria Corporation","market_scope":"CEC/SAM reference library; market availability unverified","model":"Solaria PowerXT-395R-PM-AC {240V}","mppt_max_v":43.0,"mppt_min_v":38.0,"name":"Solaria Corporation: Solaria PowerXT-395R-PM-AC {240V}","pac_rated_w":348.698,"pdc_rated_w":361.323,"quality_status":"reference_library","record_id":"f3e07d34-1852-52fe-9823-6c65f4b8952b","sandia_c0_per_w":-5.76212e-05,"sandia_c1_per_v":4.7478e-06,"sandia_c2_per_v":0.00855034,"sandia_c3_per_v":-0.00969625,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.019,"startup_power_w":1.80212,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":43.0,"vdc_rated_v":40.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":16.2105,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Ginlong Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"Solis-1P6K-4G-US {240V}","mppt_max_v":500.0,"mppt_min_v":200.0,"name":"Ginlong Technologies Co Ltd: Solis-1P6K-4G-US {240V}","pac_rated_w":6000.0,"pdc_rated_w":6159.99,"quality_status":"reference_library","record_id":"f3e18b17-7c58-5ce0-8a51-6e8f09c4bc59","sandia_c0_per_w":-1.07428e-06,"sandia_c1_per_v":-3.80794e-05,"sandia_c2_per_v":-0.00406138,"sandia_c3_per_v":-0.0129017,"source_date":"2023-02-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":6.0,"startup_power_w":18.5656,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":500.0,"vdc_rated_v":380.0}
