{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":15.5932,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Ginlong Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"RHI-1P5K-HVES-5G {240V}","mppt_max_v":450.0,"mppt_min_v":115.0,"name":"Ginlong Technologies Co Ltd: RHI-1P5K-HVES-5G {240V}","pac_rated_w":5003.0,"pdc_rated_w":5145.75,"quality_status":"reference_library","record_id":"f407eddb-89cd-5680-951a-7108107e6af2","sandia_c0_per_w":-3.4929e-06,"sandia_c1_per_v":-3.04962e-05,"sandia_c2_per_v":-0.000780736,"sandia_c3_per_v":-0.00192375,"source_date":"2020-10-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.0,"startup_power_w":22.5654,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":450.0,"vdc_rated_v":330.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":3966.21,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Power Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"FS4010K {630V}","mppt_max_v":1200.0,"mppt_min_v":891.0,"name":"Power Electronics: FS4010K {630V}","pac_rated_w":4058537.0,"pdc_rated_w":4148650.0,"quality_status":"reference_library","record_id":"f416e501-b7fd-5cdb-aff1-8b9307432fef","sandia_c0_per_w":-3.0997e-09,"sandia_c1_per_v":-8.36653e-08,"sandia_c2_per_v":0.00060661,"sandia_c3_per_v":-0.000504465,"sources":["sam_cec_inverters_20261031"],"standby_power_w":623.5,"startup_power_w":20687.4,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":630.0,"vdc_max_v":1200.0,"vdc_rated_v":1046.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":21.2817,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"MIN 9000TL-XH-US {208V}","mppt_max_v":480.0,"mppt_min_v":250.0,"name":"Shenzhen Growatt New Energy Co Ltd: MIN 9000TL-XH-US {208V}","pac_rated_w":7874.0,"pdc_rated_w":8087.05,"quality_status":"reference_library","record_id":"f41b1633-4bed-5346-89b5-cbfdbdfe8ddc","sandia_c0_per_w":-1.47764e-06,"sandia_c1_per_v":-3.73932e-05,"sandia_c2_per_v":-0.000147108,"sandia_c3_per_v":-0.000661754,"source_date":"2023-03-13","sources":["sam_cec_inverters_20261031"],"standby_power_w":10.0,"startup_power_w":33.0697,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":49.2804,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Northern Electric & Power Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"BDM-2000-208A {208V}","mppt_max_v":55.0,"mppt_min_v":22.0,"name":"Northern Electric & Power Co Ltd: BDM-2000-208A {208V}","pac_rated_w":1663.0,"pdc_rated_w":1724.82,"quality_status":"reference_library","record_id":"f4301381-50f3-515b-9de5-8462f74f1025","sandia_c0_per_w":-1.27095e-05,"sandia_c1_per_v":6.51587e-06,"sandia_c2_per_v":0.00102041,"sandia_c3_per_v":-0.00310915,"source_date":"2025-11-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.2,"startup_power_w":10.1986,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":55.0,"vdc_rated_v":35.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":8.30909,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ8PLUS-72-M-F-US {240V}","mppt_max_v":45.0,"mppt_min_v":27.0,"name":"Enphase Energy Inc: IQ8PLUS-72-M-F-US {240V}","pac_rated_w":290.0,"pdc_rated_w":299.127,"quality_status":"reference_library","record_id":"f435fba5-378a-5d91-b358-482ab88cefb9","sandia_c0_per_w":-6.94403e-05,"sandia_c1_per_v":-0.00102349,"sandia_c2_per_v":0.00448488,"sandia_c3_per_v":-0.0651307,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.03,"startup_power_w":1.65341,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":45.0,"vdc_rated_v":36.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.4734,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ8MC-72-M-DOM-US {240V}","mppt_max_v":45.0,"mppt_min_v":25.0,"name":"Enphase Energy Inc: IQ8MC-72-M-DOM-US {240V}","pac_rated_w":320.0,"pdc_rated_w":331.569,"quality_status":"reference_library","record_id":"f44a2478-f1fe-5599-8485-14c5c49e728e","sandia_c0_per_w":-7.20754e-05,"sandia_c1_per_v":-0.00064302,"sandia_c2_per_v":-0.0100771,"sandia_c3_per_v":-0.0577681,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.031,"startup_power_w":1.99063,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":45.0,"vdc_rated_v":35.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":14.1248,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SMA America","market_scope":"CEC/SAM reference library; market availability unverified","model":"SB50-1TP-US-41 {240V}","mppt_max_v":480.0,"mppt_min_v":220.0,"name":"SMA America: SB50-1TP-US-41 {240V}","pac_rated_w":5000.0,"pdc_rated_w":5155.54,"quality_status":"reference_library","record_id":"f45afc3c-0021-5a2c-8b38-4673859c74b2","sandia_c0_per_w":-3.27291e-06,"sandia_c1_per_v":-3.61511e-05,"sandia_c2_per_v":0.00179128,"sandia_c3_per_v":0.000192021,"source_date":"2020-01-13","sources":["sam_cec_inverters_20261031"],"standby_power_w":5.21,"startup_power_w":31.9472,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":365.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":70.4372,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"CSI Solar Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"CSI-50K-T480GL03-U {480V}","mppt_max_v":850.0,"mppt_min_v":580.0,"name":"CSI Solar Co Ltd: CSI-50K-T480GL03-U {480V}","pac_rated_w":49848.0,"pdc_rated_w":50714.8,"quality_status":"reference_library","record_id":"f4678204-09a0-59bf-90c2-6b2e9783e911","sandia_c0_per_w":-2.255e-07,"sandia_c1_per_v":-6.55568e-06,"sandia_c2_per_v":0.000373405,"sandia_c3_per_v":-0.00106045,"sources":["sam_cec_inverters_20261031"],"standby_power_w":3.2724,"startup_power_w":104.275,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":850.0,"vdc_rated_v":720.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":22.0002,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Senergy Technology Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SE 7K6HB-180-T2/UL {208V}","mppt_max_v":480.0,"mppt_min_v":200.0,"name":"Shenzhen Senergy Technology Co Ltd: SE 7K6HB-180-T2/UL {208V}","pac_rated_w":7648.0,"pdc_rated_w":7920.05,"quality_status":"reference_library","record_id":"f472f11b-a1c2-5a7a-bb90-1a23bd6fa1db","sandia_c0_per_w":-2.24833e-06,"sandia_c1_per_v":-2.00774e-05,"sandia_c2_per_v":-0.000791749,"sandia_c3_per_v":-0.000648654,"source_date":"2025-04-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":15.0,"startup_power_w":40.9402,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":22.9501,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Eternalplanet Energy Pingshan Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"HNA7W_TT {240V}","mppt_max_v":480.0,"mppt_min_v":240.0,"name":"Shenzhen Eternalplanet Energy Pingshan Ltd: HNA7W_TT {240V}","pac_rated_w":7580.0,"pdc_rated_w":8032.54,"quality_status":"reference_library","record_id":"f4751642-0399-58dc-ae2d-c3706a7926e5","sandia_c0_per_w":-3.88026e-06,"sandia_c1_per_v":-7.04104e-05,"sandia_c2_per_v":-0.00228962,"sandia_c3_per_v":-0.0018072,"sources":["sam_cec_inverters_20261031"],"standby_power_w":23.0,"startup_power_w":72.4285,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":350.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":5.4188,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ7PD-84-2-US {208V}","mppt_max_v":50.0,"mppt_min_v":31.0,"name":"Enphase Energy Inc: IQ7PD-84-2-US {208V}","pac_rated_w":210.0,"pdc_rated_w":216.752,"quality_status":"reference_library","record_id":"f4a574c9-862e-5e84-beb1-3ff1e5e11677","sandia_c0_per_w":-4.15571e-05,"sandia_c1_per_v":0.000116723,"sandia_c2_per_v":0.00942465,"sandia_c3_per_v":-0.0373976,"source_date":"2023-06-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.017,"startup_power_w":1.46551,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":50.0,"vdc_rated_v":40.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":292.895,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"LG Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"P250KH53231 {480V}","mppt_max_v":1000.0,"mppt_min_v":750.0,"name":"LG Electronics Inc: P250KH53231 {480V}","pac_rated_w":250425.0,"pdc_rated_w":258041.0,"quality_status":"reference_library","record_id":"f4bdd8b3-65a7-5db0-b841-73f4e1267fa4","sandia_c0_per_w":-1.79916e-08,"sandia_c1_per_v":1.93898e-05,"sandia_c2_per_v":0.00117843,"sandia_c3_per_v":0.00119695,"sources":["sam_cec_inverters_20261031"],"standby_power_w":4.21,"startup_power_w":807.91,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":1000.0,"vdc_rated_v":881.0}
{"cooling_method":"smart air cooling","created_at":"2026-11-02T09:03:02.055841+00:00","datasheet_url":"https://www.solaxpower.com/uploads/file/solax-x3-mega-g2-datasheet-en.pdf","depth_m":0.286,"efficiency_euro_pct":98.1,"efficiency_max_pct":98.4,"entity_type":"inverters","extensions_json":"{\"ac_auxiliary_supply\":\"built-in\",\"ac_connection\":\"3W/(N)/PE\",\"ac_frequency_range_hz\":[[45,55],[55,65]],\"active_power_review\":\"V3.3 rated/max rows are kVA; do not copy older cachedV3.2 kW row or infer W from VA\",\"afci\":\"optional\",\"anti_pid\":\"external\",\"certificate_note\":\"OEM list; independent certificates not verified\",\"communication_interfaces\":[\"RS485\",\"DRM\",\"DI/DO\"],\"evidence_locator\":\"PDF page2 exact model column and shared rows; V3.3 on cover\",\"export_power_control\":\"built-in; cover claim\",\"frequency_condition\":\"country-code dependent (footnote3)\",\"humidity_condition\":\"condensing as printed\",\"iv_curve_diagnosis\":true,\"maximum_apparent_power_va\":55000,\"maximum_continuous_output_current_by_ac_phase_voltage_a\":{\"220V\":83.3,\"230V\":79.7},\"maximum_input_current_per_mppt_a\":32,\"maximum_short_circuit_current_per_mppt_a\":46,\"night_power_consumption_w\":{\"operator\":\"<\",\"value\":2},\"oem_certificate_claims\":[\"IEC/EN62109-1\",\"IEC/EN62109-2\",\"NB/T32004\",\"EN50549\",\"AS4777.2\",\"VDE4105\",\"IEC61727\",\"IEC62116\",\"IEC61683\",\"IEC60068\",\"EN50530\"],\"operating_altitude_max_m\":4000,\"overvoltage_category\":{\"PV\":\"II\",\"mains\":\"III\"},\"power_factor_range\":\"0.8 lagging to0.8 leading\",\"protections\":[\"over/under voltage\",\"DC isolation\",\"DC reverse polarity\",\"grid monitoring\",\"DC injection monitoring\",\"back-feed current monitoring\",\"residual current detection\",\"over temperature\",\"AC overcurrent\",\"AC short circuit\"],\"rated_ac_frequency_hz\":[50,60],\"rated_ac_phase_and_line_voltages_v\":[[220,380],[230,400]],\"rated_apparent_power_va\":50000,\"rated_output_current_by_ac_phase_voltage_a\":{\"220V\":75.8,\"230V\":72.5},\"rated_pv_input_voltage_by_ac_phase_voltage_v\":{\"220V\":580,\"230V\":600},\"recommended_maximum_pv_array_power_wp\":75000,\"relative_humidity_pct\":[4,100],\"remote_setting_and_upgrade\":true,\"start_up_voltage_v\":200}","field_sources_json":"{\"*\":\"solax_multi_model_20261102T0859\"}","height_m":0.521,"hybrid":false,"insulation_method":"non-isolated","ip_rating":"IP66","last_verified_at":"2026-11-02T09:03:02.055841+00:00","manufacturer":"SolaX Power Network Technology (Zhe jiang) Co Ltd","model":"X3-MGA-50K-G2","mppt_count":5,"mppt_max_v":1000.0,"mppt_min_v":180.0,"name":"X3-MGA-50K-G2","notes":"Exact V3.3 table. Rated active power remains null; apparent power is not converted to W. Voltage-qualified currents retained. No warranty inferred.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-25.0,"quality_status":"oem_datasheet","record_id":"f4cae06c-2ca3-5a9c-b468-f698c9004162","source_release":"V3.3,650.00002.00","sources":["solax_multi_model_20261102T0859"],"string_monitoring":true,"strings_per_mppt":2,"surge_protection":"Type II on DC and AC","technology":"grid_tied_pv","updated_at":"2026-11-02T09:03:02.055841+00:00","vdc_max_v":1100.0,"weight_kg":45.0,"width_m":0.63}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":34.7593,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Yaskawa Solectria Solar","market_scope":"CEC/SAM reference library; market availability unverified","model":"PVI25TL-480-R {480V}","mppt_max_v":850.0,"mppt_min_v":560.0,"name":"Yaskawa Solectria Solar: PVI25TL-480-R {480V}","pac_rated_w":25000.0,"pdc_rated_w":25548.1,"quality_status":"reference_library","record_id":"f4cf54a9-f2c0-599d-909b-057e1c927fda","sandia_c0_per_w":-4.0067e-07,"sandia_c1_per_v":-2.67278e-05,"sandia_c2_per_v":-0.00141828,"sandia_c3_per_v":-0.00199184,"source_date":"2023-05-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":3.0,"startup_power_w":37.6542,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":850.0,"vdc_rated_v":735.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":35.8982,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Savant Systems Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"PS-INV-125KW-100A-XX {240V}","mppt_max_v":530.0,"mppt_min_v":250.0,"name":"Savant Systems Inc: PS-INV-125KW-100A-XX {240V}","pac_rated_w":12410.9,"pdc_rated_w":12923.3,"quality_status":"reference_library","record_id":"f4cfeceb-8bbb-550f-bad9-6d4f55cf7cbc","sandia_c0_per_w":5.57501e-07,"sandia_c1_per_v":2.07472e-06,"sandia_c2_per_v":-0.00105812,"sandia_c3_per_v":0.00375016,"source_date":"2024-12-23","sources":["sam_cec_inverters_20261031"],"standby_power_w":19.49,"startup_power_w":61.5907,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":530.0,"vdc_rated_v":360.0}
