{"certifications":["G99","VDE-AR-N 4105","VDE V 0124","EN 50549-1","VDE 0126","UTE C 15","VFR:2019","RD 1699","RD 244","UNE 206006","UNE 206007-1","CEI 0-21","C10/11","NRS 097-2-1","EIFS 2018.2","IEC 62116","IEC 61727","IEC 60068","IEC 61683","EN 50530","IEC/EN 62109-1/-2","IEC/EN 61000-6-1/-2/-3/-4"],"connector_type":"MC4 (DC)","cooling_method":"intelligent fan cooling","created_at":"2026-11-02T01:06:57.382192+00:00","datasheet_url":"https://www.solisinverters.com/uploads/file/S5-GR3P%283-20%29K-ES-Flyer-V2%2C0.pdf","dc_switch":true,"efficiency_euro_pct":98,"efficiency_max_pct":98.6,"entity_type":"inverters","extensions_json":"{\"solis\":{\"ac_connector\":\"quick connection plug\",\"communication_interfaces\":{\"optional\":[\"Wi-Fi\",\"GPRS\"],\"standard\":[\"RS485\"]},\"dc_start_voltage_v\":180,\"dimensions_mm_original_order\":[310,563,219],\"dimensions_original_axis_labels\":\"longitud × altura × ancho; width/depth translation not resolved\",\"display\":\"LCD\",\"grid_frequency_hz\":[50,60],\"input_current_per_mppt_a\":[32,32],\"locator\":\"PDF page 2, 12K column; page 1 full model S5-GR3P12K\",\"maximum_active_output_kw\":13.2,\"maximum_apparent_output_kva\":13.2,\"maximum_operating_altitude_m\":4000,\"maximum_total_input_strings\":4,\"night_consumption_w\":{\"operator\":\"<\",\"value\":1},\"noise_typical_dba\":{\"operator\":\"<\",\"value\":60},\"nominal_grid_phase_neutral_line_line_v\":[[220,380],[230,400]],\"nominal_output_current_a_in_source_order\":[18.2,17.3],\"nominal_output_current_condition\":\"Source order corresponds to the two nominal grid voltages; not maximum current\",\"power_factor\":{\"adjustable_range\":\"0.8 capacitive to 0.8 inductive\",\"operator\":\">\",\"value\":0.99},\"protections\":{\"afci_2_0\":\"optional\",\"anti_islanding\":true,\"grid_monitoring\":true,\"multipoint_scanning\":true,\"output_overcurrent\":true,\"reverse_dc_polarity\":true,\"short_circuit\":true,\"surge\":true,\"temperature\":true},\"recommended_maximum_pv_kw\":18,\"region\":\"Spanish product publication; no worldwide availability assertion\",\"relative_humidity_pct\":[0,100],\"short_circuit_current_per_mppt_a\":[40,40],\"standards_basis\":\"OEM conformity claims in datasheet, not independently verified certificates; no revisions invented\",\"thdi_pct\":{\"operator\":\"<\",\"value\":2}}}","field_sources_json":"{\"*\":\"solis_s5_gr3p_es_v20_20261102T0058\"}","height_m":0.563,"insulation_method":"transformerless","ip_rating":"IP66","last_verified_at":"2026-11-02T01:06:57.382192+00:00","manufacturer":"Ginlong Technologies Co Ltd","model":"S5-GR3P12K","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":160,"name":"Solis S5-GR3P12K","notes":"Exact model and model-specific table reviewed. Recommended PV array power is not active inverter DC power. AFCI optional per technical table despite general cover claim. Bounds, AC currents and ambiguous dimensional labels retained in extensions; no warranty or communications protocol inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":19.1,"pac_rated_w":12000,"quality_status":"primary_source_extract","record_id":"fb02730f-fd64-5ff5-80ef-3b0cf41fc061","source_release":"ES-Flyer V2.0 (undated)","sources":["solis_s5_gr3p_es_v20_20261102T0058"],"updated_at":"2026-11-02T01:06:57.382192+00:00","vdc_max_v":1100,"vdc_rated_v":600,"weight_kg":19.6}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":6.30384,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ7PD-72-2-US {240V}","mppt_max_v":40.0,"mppt_min_v":22.0,"name":"Enphase Energy Inc: IQ7PD-72-2-US {240V}","pac_rated_w":190.0,"pdc_rated_w":195.419,"quality_status":"reference_library","record_id":"fb3b4fad-5d28-536d-a6b9-34cfbfc9b154","sandia_c0_per_w":-2.53507e-05,"sandia_c1_per_v":-0.000476745,"sandia_c2_per_v":-0.0217568,"sandia_c3_per_v":-0.326729,"source_date":"2023-06-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.02,"startup_power_w":1.31514,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":40.0,"vdc_rated_v":31.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":17.8816,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Guangzhou Sanjing Electric Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"H2-76K-S3-US {208V}","mppt_max_v":550.0,"mppt_min_v":200.0,"name":"Guangzhou Sanjing Electric Co Ltd: H2-76K-S3-US {208V}","pac_rated_w":6605.0,"pdc_rated_w":6795.02,"quality_status":"reference_library","record_id":"fb510511-5abf-561b-a11f-f08574100acf","sandia_c0_per_w":-2.51473e-06,"sandia_c1_per_v":-1.57962e-05,"sandia_c2_per_v":-0.00012762,"sandia_c3_per_v":-0.00209779,"sources":["sam_cec_inverters_20261031"],"standby_power_w":3.1,"startup_power_w":58.6833,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":550.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":16.5669,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"HMS-600-2T-NA {240V}","mppt_max_v":48.0,"mppt_min_v":29.0,"name":"Hoymiles Power Electronics Inc: HMS-600-2T-NA {240V}","pac_rated_w":591.0,"pdc_rated_w":612.976,"quality_status":"reference_library","record_id":"fb5fa0a5-a8b9-53bb-b992-003bd79b22ef","sandia_c0_per_w":-6.98155e-06,"sandia_c1_per_v":-0.000214298,"sandia_c2_per_v":-0.0532573,"sandia_c3_per_v":-0.179554,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.11,"startup_power_w":1.00135,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":48.0,"vdc_rated_v":37.0}
{"communication_protocols":["Modbus-RTU (SunSpec compliant)","Modbus-TCP"],"cooling_method":"Natural convection","created_at":"2026-11-02T20:07:04.412896+00:00","datasheet_url":"https://en.goodwe.com/Ftp/EN/Downloads/Datasheet/GW_SDT-G3_Datasheet-EN.pdf","dc_switch":true,"depth_m":0.21,"efficiency_euro_pct":97.7,"efficiency_max_pct":98.4,"entity_type":"inverters","extensions_json":"{\"ac_nominal_voltage_as_reported\":\"220/380, 230/400, 240/415 V, 3L/N/PE or 3L/PE\",\"altitude_max_m\":4000,\"dc_connector\":\"MC4,4–6mm²\",\"grid_frequency_hz\":[50,60],\"humidity_pct\":\"0–100\",\"max_ac_active_power_kw\":6.6,\"max_input_current_per_mppt_a\":[22,22],\"max_short_circuit_current_per_mppt_a\":[27.5,27.5],\"model_column\":\"GW6000-SDT-30\",\"mppt_condition\":\"Operating window, not nominal-power MPPT window; consult manual\",\"night_self_consumption_w\":{\"bound\":\"<\",\"value\":1},\"optional_features\":[\"AFCI\",\"rapid shutdown\",\"PID recovery\",\"power supply at night\",\"4G + Bluetooth\",\"LCD\"],\"pdf_page\":2,\"source_id\":\"goodwe_sdtg3_20260317_v21_20261102T2000\",\"standard_interfaces\":[\"RS485\",\"WiFi + LAN + Bluetooth\"],\"start_voltage_v\":160,\"strings_per_mppt_as_reported\":1,\"surge_protection\":\"DC/AC TypeIII standard; TypeII optional\",\"topology\":\"Non-isolated\",\"voltage_standby_condition\":\"Standby at1000–1100V; normal operation returns within MPPT range\"}","field_sources_json":"{\"*\":\"goodwe_sdtg3_20260317_v21_20261102T2000\"}","height_m":0.392,"ip_rating":"IP66","last_verified_at":"2026-11-02T20:07:04.412896+00:00","manufacturer":"GoodWe Technologies Co Ltd","model":"GW6000-SDT-30","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":140,"name":"GoodWe GW6000-SDT-30","notes":"Exact model in dated OEM table. Ratings and conditions are revision-specific; optional features and regional constraints remain qualified. Not independently certified or assigned to any project.","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"output_current_max_a":10,"pac_rated_w":6000,"quality_status":"primary_source_extract","record_id":"fb6699cf-fada-5f4e-addf-006a9e565443","source_date":"2026-03-17","source_release":"20260317 EN V2.1","sources":["goodwe_sdtg3_20260317_v21_20261102T2000"],"strings_per_mppt":1,"updated_at":"2026-11-02T20:07:04.412896+00:00","vdc_max_v":1100,"vdc_rated_v":600,"weight_kg":15.1,"width_m":0.491}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":32.7563,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SHENZHENMYSMARTENERGYELECTRICCO LTD","market_scope":"CEC/SAM reference library; market availability unverified","model":"MY-HL12K-P2WB {240V}","mppt_max_v":480.0,"mppt_min_v":161.0,"name":"SHENZHENMYSMARTENERGYELECTRICCO LTD: MY-HL12K-P2WB {240V}","pac_rated_w":12014.5,"pdc_rated_w":12447.4,"quality_status":"reference_library","record_id":"fb7655c1-83e9-5bbf-85e5-203a63b36282","sandia_c0_per_w":-1.2097e-06,"sandia_c1_per_v":-6.21825e-05,"sandia_c2_per_v":-0.00131058,"sandia_c3_per_v":-0.0021937,"sources":["sam_cec_inverters_20261031"],"standby_power_w":10.39,"startup_power_w":47.5069,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":98.1407,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SMA America","market_scope":"CEC/SAM reference library; market availability unverified","model":"SHP FLEX-US-21 {208V}","mppt_max_v":1195.0,"mppt_min_v":372.0,"name":"SMA America: SHP FLEX-US-21 {208V}","pac_rated_w":55076.0,"pdc_rated_w":57216.0,"quality_status":"reference_library","record_id":"fb770938-c452-5419-967d-4ad81545124b","sandia_c0_per_w":-4.00325e-07,"sandia_c1_per_v":5.64519e-06,"sandia_c2_per_v":0.00132766,"sandia_c3_per_v":0.000116709,"source_date":"2025-01-02","sources":["sam_cec_inverters_20261031"],"standby_power_w":2.87444,"startup_power_w":122.679,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":1195.0,"vdc_rated_v":583.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":15.0443,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ABB","market_scope":"CEC/SAM reference library; market availability unverified","model":"PVI-5000-OUTD-US-A {240V}","mppt_max_v":480.0,"mppt_min_v":100.0,"name":"ABB: PVI-5000-OUTD-US-A {240V}","pac_rated_w":5000.0,"pdc_rated_w":5190.29,"quality_status":"reference_library","record_id":"fbaf5c15-60b1-5b92-ba63-7655815831ee","sandia_c0_per_w":-3.54807e-06,"sandia_c1_per_v":-1.04595e-05,"sandia_c2_per_v":0.000444815,"sandia_c3_per_v":-0.000412056,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.24,"startup_power_w":32.0325,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":345.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":184.821,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Yaskawa Solectria Solar","market_scope":"CEC/SAM reference library; market availability unverified","model":"XGI 1500 200/200-480 {480V}","mppt_max_v":1250.0,"mppt_min_v":860.0,"name":"Yaskawa Solectria Solar: XGI 1500 200/200-480 {480V}","pac_rated_w":200000.0,"pdc_rated_w":203303.0,"quality_status":"reference_library","record_id":"fbd1035d-5bc4-59cf-937f-c0a62859713c","sandia_c0_per_w":-1.74426e-08,"sandia_c1_per_v":-2.49726e-05,"sandia_c2_per_v":0.00223644,"sandia_c3_per_v":-0.0101009,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.25,"startup_power_w":84.2407,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":1250.0,"vdc_rated_v":1100.0}
