{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":16.9487,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SolarEdge Technologies Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SE7600H-US {208V}","mppt_max_v":460.0,"mppt_min_v":360.0,"name":"SolarEdge Technologies Ltd: SE7600H-US {208V}","pac_rated_w":6591.78,"pdc_rated_w":6694.74,"quality_status":"reference_library","record_id":"fe291b54-5ea3-5343-aef0-855396731cd5","sandia_c0_per_w":-1.86484e-06,"sandia_c1_per_v":7.92897e-06,"sandia_c2_per_v":0.00175502,"sandia_c3_per_v":0.000319004,"sources":["sam_cec_inverters_20261031"],"standby_power_w":5.71,"startup_power_w":19.8863,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":460.0,"vdc_rated_v":395.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":50.7234,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Ginlong Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"S6-GC36K-US {480V}","mppt_max_v":850.0,"mppt_min_v":580.0,"name":"Ginlong Technologies Co Ltd: S6-GC36K-US {480V}","pac_rated_w":35866.0,"pdc_rated_w":36520.8,"quality_status":"reference_library","record_id":"fe2e5b58-7188-52bd-baab-ca7f1b7f34a0","sandia_c0_per_w":-2.71062e-07,"sandia_c1_per_v":1.95129e-06,"sandia_c2_per_v":0.000864189,"sandia_c3_per_v":0.000780439,"sources":["sam_cec_inverters_20261031"],"standby_power_w":3.2724,"startup_power_w":38.3233,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":850.0,"vdc_rated_v":720.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":3071.03,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Power Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"FS2600CU15 {600V}","mppt_max_v":1200.0,"mppt_min_v":849.0,"name":"Power Electronics: FS2600CU15 {600V}","pac_rated_w":2821840.0,"pdc_rated_w":2886770.0,"quality_status":"reference_library","record_id":"fe41b836-6ec3-5275-836f-8fab2f1b2127","sandia_c0_per_w":-5.03599e-09,"sandia_c1_per_v":1.69476e-06,"sandia_c2_per_v":0.000163871,"sandia_c3_per_v":2.06454e-05,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":423.67,"startup_power_w":11333.4,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":600.0,"vdc_max_v":1200.0,"vdc_rated_v":940.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.5687,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"LG Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"LG365A1C-A5 {208V}","mppt_max_v":42.0,"mppt_min_v":32.0,"name":"LG Electronics Inc: LG365A1C-A5 {208V}","pac_rated_w":320.0,"pdc_rated_w":334.905,"quality_status":"reference_library","record_id":"fe527eee-6be7-59be-91c7-09491d155232","sandia_c0_per_w":-0.000113446,"sandia_c1_per_v":-0.000428156,"sandia_c2_per_v":-0.00708717,"sandia_c3_per_v":-0.0460783,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.85,"startup_power_w":3.29908,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":42.0,"vdc_rated_v":35.0}
{"cooling_method":"Temperature-controlled forced cooling","created_at":"2026-11-04T16:01:30.856525+00:00","datasheet_url":"https://www.energiaa.in/wp-content/uploads/2026/10/hybrid-and-off-grid-solar-inverter-catalogue.pdf","efficiency_max_pct":88,"entity_type":"inverters","extensions_json":"{\"statcon_hybrid_exact_table\":{\"LED_and_display_scope\":\"Power/inverter/solar/grid/battery/trip indications; voltage,current,power,energy,battery state,fault/status observations; model-family display labels, not all optional monitoring interfaces\",\"MPPT_charger_efficiency_pct\":92,\"PV_input_current_A_native\":\"48\",\"PV_input_power_W_not_rated_DC\":2400,\"PV_short_circuit_current_A_native\":\"72\",\"altitude_m\":1000,\"anti_islanding_and_export\":\"OEM states provided with IEC62116/61727 labels; no independent certification eligibility asserted\",\"auto_bypass\":true,\"battery_max_discharge_native\":98,\"battery_nominal_V\":24,\"battery_range_V\":[24,30],\"battery_types\":[\"VRLA\",\"lead-acid\",\"lithium-ion\",\"NiCd\"],\"conditions\":\"Single printed exact model; no invented parallel/phase/optional communication configurations. Output current is nominal, not a maximum. PV limits are not rated DC power.\",\"conversion_efficiency_condition\":\"Max conversion efficiency; power path and laboratory test conditions unspecified. Not MPPT charger efficiency.\",\"full_load_MPPT_V\":[50,125],\"grid_input_frequency_range_Hz\":[47.5,50.5],\"grid_input_voltage_range_V\":[184,253],\"grid_rated_input_current_A\":17.4,\"humidity_pct\":{\"condition\":\"noncondensing\",\"upper_inclusive\":95},\"locator\":\"PDF physical page9; exact model BXR-HBD-024-2K500-1P-2.4M1; labelled rows and merged cells visually reviewed\",\"maximum_PV_access_power_W\":4000,\"maximum_grid_import_W\":4000,\"maximum_parallel_PV_strings\":3,\"operating_temperature_native\":\"0–50 degrees, without derating; Celsius not explicitly printed, scalar withheld\",\"optional_not_standard\":[\"RS485/RS232 data port on request\",\"remote monitoring through GPRS modem;WiFi edition-dependent\"],\"output_frequency_Hz\":50,\"output_nominal_current_A\":8.7,\"output_voltage_tolerance_pct\":2,\"overload_percent_native\":\"101–110/111–120/121–150; >150 immediate trip; time/footnote interpretation held\",\"overvoltage_category_native\":\"VOCII(DC),VOCIII(AC)\",\"phase_count\":1,\"power_factor_native\":\"0.8–unity\",\"protections\":[\"PV reverse polarity and voltage limits\",\"battery voltage limits\",\"grid voltage and frequency limits\",\"load overload and short circuit\",\"system overtemperature\"]}}","field_sources_json":"{\"*\":\"statcon_hybrid_v4_20261018_20261104T1600\"}","hybrid":true,"insulation_method":"Isolation topology as stated","ip_rating":"IP54","last_verified_at":"2026-11-04T16:01:30.856525+00:00","manufacturer":"Statcon Energiaa Private Limited","market_scope":"India; exact18October2026 edition","model":"BXR-HBD-024-2K500-1P-2.4M1","mppt_count":1,"mppt_max_v":125,"mppt_min_v":35,"name":"Statcon Energiaa BXR-HBD-024-2K500-1P-2.4M1","pac_rated_w":2000,"quality_status":"oem_datasheet_reviewed","record_id":"fe5b7544-285a-5040-b9ce-dd6bc4454eb6","source_release":"CAT/HBD/V4.0/181026","sources":["statcon_hybrid_v4_20261018_20261104T1600"],"updated_at":"2026-11-04T16:01:30.856525+00:00","vac_rated_v":230,"vdc_max_v":160,"vdc_rated_v":70}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":28.82,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Generac Power Systems Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"X11402 {208V}","mppt_max_v":420.0,"mppt_min_v":390.0,"name":"Generac Power Systems Inc: X11402 {208V}","pac_rated_w":11180.0,"pdc_rated_w":11528.0,"quality_status":"reference_library","record_id":"fe608a4c-efa5-5f17-a84a-d9d06215e000","sandia_c0_per_w":-1.26292e-06,"sandia_c1_per_v":6.51691e-05,"sandia_c2_per_v":0.0104516,"sandia_c3_per_v":-0.00271344,"source_date":"2021-04-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.125,"startup_power_w":20.9471,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":420.0,"vdc_rated_v":400.0}
{"communication_protocols":["RS-485","WiFi","4G"],"cooling_method":"Fan cooling","created_at":"2026-11-02T18:06:13.229371+00:00","datasheet_url":"https://www.kstarnewenergy.com/DOWNLOADS/2026%20KSTAR%20Residential%20Brochure_EN_V2.pdf","dc_switch":true,"depth_m":0.193,"efficiency_euro_pct":98.3,"efficiency_max_pct":98.6,"entity_type":"inverters","extensions_json":"{\"altitude_condition\":\"4000 m maximum\",\"display\":\"LCD\",\"humidity\":\"0–100%; no condensation\",\"max_ac_output_as_reported\":\"13200 VA\",\"max_input_current_per_mppt_a\":30,\"model_column\":\"BluE-12KTL-M1\",\"nominal_ac_voltage_as_reported\":\"220 V 3L+N\",\"pdf_page\":16,\"phase_configuration\":\"Three phase on-grid\",\"printed_table_page\":30,\"short_circuit_current_per_mppt_a\":40,\"source_id\":\"kstar_res_en_v2_2026_20261102T1800\",\"start_voltage_v\":250,\"thdi\":\"3% as printed\",\"topology\":\"Transformerless\"}","field_sources_json":"{\"*\":\"kstar_res_en_v2_2026_20261102T1800\"}","height_m":0.483,"ip_rating":"IP66","last_verified_at":"2026-11-02T18:06:13.229371+00:00","manufacturer":"Shenzhen Kstar New Energy Company Limited","model":"BluE-12KTL-M1","mppt_count":2,"mppt_max_v":750,"mppt_min_v":200,"name":"KSTAR BluE-12KTL-M1","notes":"Exact OEM model column PDF page 16; regional, optional and test-condition qualifiers in extensions. Disputed specifications omitted. Not a project equipment assignment.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":34.6,"pac_rated_w":12000,"quality_status":"primary_source_extract","record_id":"fe97dbbf-e904-546f-a502-430286edc421","source_release":"2026 Residential EN V2","sources":["kstar_res_en_v2_2026_20261102T1800"],"strings_per_mppt":2,"updated_at":"2026-11-02T18:06:13.229371+00:00","vdc_max_v":800,"vdc_rated_v":370,"weight_kg":20.7,"width_m":0.38}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":18.7032,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Fronius International GmbH","market_scope":"CEC/SAM reference library; market availability unverified","model":"Fronius Symo 125-3 480 {480V}","mppt_max_v":800.0,"mppt_min_v":350.0,"name":"Fronius International GmbH: Fronius Symo 125-3 480 {480V}","pac_rated_w":12500.0,"pdc_rated_w":12811.7,"quality_status":"reference_library","record_id":"fec75584-3758-5270-a88e-c3ff169971f1","sandia_c0_per_w":-3.14852e-07,"sandia_c1_per_v":-3.33992e-05,"sandia_c2_per_v":-0.000974036,"sandia_c3_per_v":0.00240631,"source_date":"2019-03-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.94,"startup_power_w":45.951,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":800.0,"vdc_rated_v":685.0}
{"communication_protocols":["RS485"],"created_at":"2026-11-05T04:11:17.835371+00:00","datasheet_url":"https://www.epever.com/upload/file/1811/EPEVER-Datasheet-UPower.pdf","efficiency_max_pct":95.0,"entity_type":"inverters","extensions_json":"{\"AC_frequency_Hz\":[50,60],\"AC_frequency_tolerance_Hz\":0.1,\"AC_output_power_W_15min\":5000,\"AC_output_voltage_options_as_reported\":\"220Vac±5%;230Vac−10%to+5%; selectable options not separate models\",\"AC_overload_W_5s\":8000,\"AC_surge_W_duration_unspecified\":10000,\"OEM_brand\":\"EPEVER\",\"RS485_port\":\"Isolated;5V200mA accessory port; Wi-Fi module optional\",\"THD_condition\":\"Resistive load;24/48V battery table\",\"battery_boost_V\":57.6,\"battery_equalization_V\":58.4,\"battery_float_V\":55.2,\"battery_input_range_V\":[43.2,64],\"battery_nominal_V\":48,\"charging_conversion_bound\":\"Upper inclusive\",\"charging_conversion_efficiency_claim_pct\":98,\"charging_current_scope\":\"Battery-side charger output; not PV input current\",\"dimensions_native_order\":\"H×W×L; native L maps length_m, not assumed depth\",\"display_claim\":{\"LCD_inches\":4.2,\"buttons\":4,\"locator\":\"physicalPDFpage1\"},\"efficiency_test_conditions\":{\"ambient_C\":25,\"input_voltage\":\"Rated\",\"load\":\"Resistive\",\"locator\":\"physicalPDFpage2 footnote1, UP1500 and above\"},\"fan_control_claim\":\"Intelligent start-stop; physicalPDFpage2\",\"full_load_efficiency_claim_upper_inclusive_pct\":93,\"humidity_condition\":\"Non-condensing\",\"max_PV_Voc_V_at_25C\":138,\"max_PV_Voc_V_at_min_operating_ambient\":150,\"max_PV_battery_charging_current_A\":60,\"max_PV_input_W_upper_bound\":3000,\"max_utility_charge_A\":30,\"mounting_dimension_mm\":230,\"mounting_hole_diameter_mm\":8,\"no_load_current_A_upper_inclusive\":0.8,\"no_load_current_scope\":\"Source reports amperes; no conversion to watts or unstated terminal scope\",\"output_THD_pct_upper_inclusive\":3,\"protection_claims\":[\"PV reverse polarity\",\"Charging power limit\",\"Short circuit\",\"Battery reverse polarity\",\"Utility input/AC output overvoltage\",\"Battery low/overvoltage\",\"Overcurrent\",\"Internal overtemperature\"],\"protection_scope\":\"OEM family feature statements physicalPDFpage2; not independent certification\",\"relative_humidity_pct_upper_exclusive\":95,\"scope\":\"PV+utility inverter/charger; single phase pure sine load output. No grid export capability inferred. Continuous AC W are not 15min/5s/surge ratings.\",\"temperature_compensation_default_mV_per_C_per_2V\":-3,\"temperature_scope\":\"Full input/output without derating\",\"tracking_efficiency_pct_upper_inclusive\":99.5,\"transfer_condition\":\"Resistive load\",\"transfer_time_ms\":20,\"utility_input_starting_range_Vac\":[170,270],\"utility_input_working_range_Vac\":[160,280],\"warranty_unverified\":true}","field_sources_json":"{\"communication_protocols\":\"epever_upower_20261105T0400\",\"datasheet_url\":\"epever_upower_20261105T0400\",\"efficiency_max_pct\":\"epever_upower_20261105T0400\",\"extensions_json\":\"epever_upower_20261105T0400\",\"height_m\":\"epever_upower_20261105T0400\",\"hybrid\":\"epever_upower_20261105T0400\",\"ip_rating\":\"epever_upower_20261105T0400\",\"length_m\":\"epever_upower_20261105T0400\",\"manufacturer\":\"epever_upower_20261105T0400\",\"model\":\"epever_upower_20261105T0400\",\"name\":\"epever_upower_20261105T0400\",\"operating_temperature_max_c\":\"epever_upower_20261105T0400\",\"operating_temperature_min_c\":\"epever_upower_20261105T0400\",\"pac_rated_w\":\"epever_upower_20261105T0400\",\"source_release\":\"epever_upower_20261105T0400\",\"weight_kg\":\"epever_upower_20261105T0400\",\"width_m\":\"epever_upower_20261105T0400\"}","height_m":0.614,"hybrid":true,"ip_rating":"IP30","last_verified_at":"2026-11-05T04:11:17.835371+00:00","length_m":0.178,"manufacturer":"Beijing Epsolar Technology Co., Ltd.","model":"UP5000-M6342","name":"EPEVER UP5000-M6342","operating_temperature_max_c":50.0,"operating_temperature_min_c":-20.0,"pac_rated_w":4000.0,"quality_status":"reviewed_primary_source","record_id":"fed18812-7e09-518e-a562-5eb880a367f4","source_release":"Undated OEM PDF; historical technical specification, not current availability","sources":["epever_upower_20261105T0400"],"updated_at":"2026-11-05T04:11:17.835371+00:00","weight_kg":16.6,"width_m":0.315}
{"cooling_method":"Fan cooling","created_at":"2026-11-03T01:01:45.938712+00:00","datasheet_url":"https://info-support.livoltek.com/2-Product-Material/1-Product%20Datasheet/1-Inverter%20%2B%20BESS/DS_GT3-4-25KD1,10K_12KDL1.pdf","efficiency_euro_pct":98.1,"entity_type":"inverters","extensions_json":"{\"PDF_202610V2\":{\"AFCI\":\"Optional\",\"DC_switch\":\"Optional\",\"MPPT_efficiency_pct\":{\"bound\":\">\",\"value\":99},\"THDi_pct\":{\"bound\":\"<\",\"value\":3},\"apparent_scope\":\"Explicit VA, not active outputW\",\"column\":\"GT3-17KD1\",\"communication_as_reported\":\"RS485(LCD/Meter),4G/Wi-Fi+Bluetooth,DRM\",\"display\":\"LED+APP/LCD optional\",\"frequency_options_hz\":[50,60],\"frequency_ranges_hz\":[[45,55],[55,66]],\"input_current_scope\":\"PerMPPT limits, not per-string\",\"maximum_apparent_output_va\":18700,\"night_self_consumption_w\":{\"bound\":\"<\",\"value\":1},\"nominal_grid_voltage_options\":\"3/N/PE,220/380V,230/400V\",\"operating_derating_start_c\":45,\"page\":2,\"power_factor\":\">0.99 at rated power;adjustable0.8leading–0.8lagging\",\"protection_claims\":[\"PV current detection\",\"insulation resistor detection\",\"output overcurrent\",\"AC shortcircuit\",\"output overvoltage\",\"anti-islanding\",\"temperature\",\"groundfault\",\"internalovervoltage\",\"inputovercurrent\",\"gridmonitoring\",\"residualcurrentmonitoring\"],\"rated_output_current_a\":24.5,\"short_circuit_current_per_MPPT_A\":[52,52],\"source_id\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"standards_claims\":[\"IEC61727\",\"IEC62116\",\"CQC ABNT NBR16149\",\"ABNT NBR16150\",\"IEC62109-1/2\",\"EN61000-6-1/2/3/4\"],\"standards_scope\":\"OEM claims only, not independent verification\",\"typical_noise_db\":{\"bound\":\"<\",\"value\":40},\"unresolved_conflicts\":{\"dimensions\":{\"pdf_D1_axes\":\"Not explicitly labelled in leftD1 row; no inferred axis mapping\",\"pdf_dimensions_mm\":[530,444,190],\"web_WHD_mm\":[520,420,193]},\"efficiency_max_pct\":{\"pdf\":98.5,\"web\":98.6},\"vdc_max_v\":{\"pdf\":1000,\"web\":1100.0}}},\"PV_power_scope\":\"Maximum permitted array peak Wp as reported; no rated inverter DC active power or AC/DC conversion\",\"communication_interfaces_as_reported\":\"RS485 (Meter), Wi-Fi + Bluetooth, DRM\",\"communication_scope\":\"RS485(Meter),Wi-Fi,Bluetooth,DRM interfaces/functions; no Modbus inferred\",\"current_scope\":\"List retained; not per-string current or installed-string count\",\"dimension_axes\":\"W×H×D520×420×193mm\",\"family_claims_not_model_parameters\":{\"AC_output\":\"110%\",\"AFCI\":\"Optional\",\"DC_AC_ratio\":\"150%\",\"export_limitation\":\"Optional\",\"start_up_voltage_v\":160},\"input_current_as_reported\":\"40A+40A\",\"locator\":\"GT3-17KD1 heading / directly following technical table\",\"maximum_PV_array_power_wp\":25500.0,\"missing_detail\":\"Weight,temperature,cooling,protection and electrical conditions now supplied by202610V2PDF; warranty remains unverified.\",\"source_id\":\"livoltek_gt3_d1_page_20261103T0100\",\"strings_per_MPPT_as_reported\":\"2/2\"}","field_sources_json":"{\"*\":\"livoltek_gt3_d1_page_20261103T0100\",\"cooling_method\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"datasheet_url\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"efficiency_euro_pct\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"extensions_json\":[\"livoltek_gt3_d1_page_20261103T0100\",\"livoltek_gt3_d1_202610v2_20261103T0100\"],\"insulation_method\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"manufacturer\":\"livoltek_identity_20261103T0100\",\"mppt_count\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"operating_temperature_max_c\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"operating_temperature_min_c\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"source_release\":[\"livoltek_gt3_d1_page_20261103T0100\",\"livoltek_gt3_d1_202610v2_20261103T0100\"],\"surge_protection\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"weight_kg\":\"livoltek_gt3_d1_202610v2_20261103T0100\"}","insulation_method":"Transformerless","ip_rating":"IP65","last_verified_at":"2026-11-03T01:10:49.052002+00:00","manufacturer":"Hangzhou Livoltek Power Co., Ltd","model":"GT3-17KD1","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":140,"name":"LIVOLTEK GT3-17KD1","notes":"Exact D1 model. Pre-publication source reconciliation withholds conflicting maximum voltage,dimensions and15/17Kefficiency; all original assertions retained in review. PDF-only missing facts retain model/condition scope. No active/apparent conversion, inferred protocol or warranty.","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"output_current_max_a":27.0,"pac_rated_w":17000.0,"product_url":"https://www.livoltek.com/product/grid-tied-inverter-threephase-gt3-4-25kw/","quality_status":"primary_source_extract","record_id":"fedb2119-9dd4-5051-85ae-885e34d625a7","source_release":"Undated OEM web table +202610V2PDF; disputed values withheld","sources":["livoltek_gt3_d1_202610v2_20261103T0100","livoltek_gt3_d1_page_20261103T0100","livoltek_identity_20261103T0100"],"surge_protection":"AC/DC TypeII","updated_at":"2026-11-03T01:10:49.052002+00:00","vdc_rated_v":650.0,"weight_kg":22}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":25.3877,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Sun Gold Power Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"SGS-8K12MAX {208V}","mppt_max_v":450.0,"mppt_min_v":275.0,"name":"Sun Gold Power Inc: SGS-8K12MAX {208V}","pac_rated_w":8810.0,"pdc_rated_w":9203.03,"quality_status":"reference_library","record_id":"fedebdea-375d-5bdf-a7f3-ac4569d4c8af","sandia_c0_per_w":-4.43298e-06,"sandia_c1_per_v":3.33512e-05,"sandia_c2_per_v":0.00176484,"sandia_c3_per_v":0.00198885,"sources":["sam_cec_inverters_20261031"],"standby_power_w":72.3,"startup_power_w":71.3351,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":450.0,"vdc_rated_v":362.5}
{"cooling_method":"natural","created_at":"2026-11-02T05:06:44.961022+00:00","datasheet_url":"https://www.sofarsolar.com/upload/file/20260202/1770025908261035040.pdf","depth_m":0.1515,"entity_type":"inverters","extensions_json":"{\"ac_voltage_range_v\":[180,276],\"active_power_adjustment_pct\":[0,100],\"afci\":\"optional\",\"altitude_derating_above_m\":2000,\"communication_media\":[\"RS485\",\"Wi-Fi\"],\"conformity_note\":\"OEM list only; certificates not independently verified\",\"display_interfaces\":[\"LCD\",\"Bluetooth\",\"APP\"],\"efficiency_euro_pct\":{\"operator\":\">=\",\"value\":96.8},\"efficiency_max_pct\":{\"operator\":\">=\",\"value\":97.2},\"evidence_locator\":\"Physical PDF page 11, printed page 05, model SOFAR 5KTL3-G3; shared cells visually checked\",\"maximum_apparent_power_va\":5000,\"mppt_current_max_a\":[20],\"mppt_short_circuit_current_max_a\":[25],\"night_self_consumption_w\":{\"operator\":\"<\",\"value\":1},\"oem_standard_claims\":[\"IEC/EN 61000-6-1/3\",\"IEC/EN 62109-1/2\",\"EN 55011\",\"IEC 62116\",\"IEC 61727\",\"IEC 61683\",\"IEC 60068-1/2/14/30\",\"IS 16169 / IS 16221(BIS)\",\"G98\",\"G99\",\"C10/11\",\"VDE-AR-N 4105\",\"VDE V 0126-1-1\",\"EN 50549-1/10\"],\"operating_altitude_max_m\":4000,\"output_frequency_ranges_hz\":[[45,55],[55,65]],\"power_factor_range\":\"0.8 leading to 0.8 lagging\",\"protections\":{\"anti_islanding\":true,\"dc_polarity_reversal\":true,\"dc_switch\":true,\"ground_fault_monitoring\":true,\"leakage_current\":true,\"pv_string_fault_monitoring\":true},\"rated_ac_voltages_v\":[220,230],\"rated_output_frequency_hz\":[50,60],\"relative_humidity_pct\":[0,100],\"start_up_voltage_v\":70,\"thdi_pct\":{\"operator\":\"<\",\"value\":3},\"weight_kg\":{\"operator\":\"<=\",\"value\":7.3}}","field_sources_json":"{\"*\":\"sofar_catalogue_en_eu_v74_20260126_20261102T0503\"}","height_m":0.2605,"input_count":1,"insulation_method":"transformerless","ip_rating":"IP65","last_verified_at":"2026-11-02T05:06:44.961022+00:00","manufacturer":"Shenzhen SOFARSOLAR Co Ltd","market_scope":"EN-EU catalogue; regional availability unverified","model":"SOFAR 5KTL3-G3","mppt_count":1,"mppt_max_v":600.0,"mppt_min_v":50.0,"name":"SOFAR 5KTL3-G3","notes":"Revision-specific source ratings. Bounds retained in extensions; no inferred warranty or communications protocol.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-30.0,"output_current_max_a":24.1,"pac_rated_w":5000.0,"quality_status":"oem_datasheet","record_id":"fee2dcf7-f0f1-5ab9-b9a6-ed1770638a90","source_date":"2026-01-26","source_release":"V7.4 20260126","sources":["sofar_catalogue_en_eu_v74_20260126_20261102T0503"],"surge_protection":"Type III on PV and AC sides","technology":"grid_tied_pv","updated_at":"2026-11-02T05:06:44.961022+00:00","vdc_max_v":600.0,"vdc_rated_v":360.0,"width_m":0.321}
